{
  "meta": {
    "title": "Equal-budget buffer-placement comparison",
    "status": "buffer_placement_comparison_v1",
    "assumption_note": "Scenario 2(M) and Scenario 3(M) are compared under the same total buffer budget. Scenario 2(M) is restricted to local block buffers. Scenario 3(M) is also tested with a hybrid placement that splits the same total budget between smaller local buffers and one shared MVDC/front-end buffer."
  },
  "buffer_architectures": [
    {
      "name": "scenario2m_local_only",
      "display_name": "Scenario 2(M) local-only buffer",
      "scenario_name": "ac_fed_sst_800vdc",
      "scenario_label": "Scenario 2(M)",
      "local_power_mw_per_block": 3.0,
      "local_energy_kwh_per_block": 0.25,
      "local_tau_s": 0.25,
      "shared_power_mw": 0.0,
      "shared_energy_kwh": 0.0,
      "shared_tau_s": 0.0
    },
    {
      "name": "scenario3m_local_only",
      "display_name": "Scenario 3(M) local-only buffer",
      "scenario_name": "proposed_mvdc_backbone",
      "scenario_label": "Scenario 3(M)",
      "local_power_mw_per_block": 3.0,
      "local_energy_kwh_per_block": 0.25,
      "local_tau_s": 0.25,
      "shared_power_mw": 0.0,
      "shared_energy_kwh": 0.0,
      "shared_tau_s": 0.0
    },
    {
      "name": "scenario3m_hybrid_pooled",
      "display_name": "Scenario 3(M) hybrid pooled buffer",
      "scenario_name": "proposed_mvdc_backbone",
      "scenario_label": "Scenario 3(M) pooled",
      "local_power_mw_per_block": 1.0,
      "local_energy_kwh_per_block": 0.1,
      "local_tau_s": 0.25,
      "shared_power_mw": 8.0,
      "shared_energy_kwh": 0.6,
      "shared_tau_s": 0.2
    }
  ],
  "patterns": [
    {
      "name": "coherent_15pct_burst",
      "mode": "coherent_campus",
      "amplitude_fraction": 0.15
    },
    {
      "name": "largest_block_15pct_burst",
      "mode": "largest_block_only",
      "amplitude_fraction": 0.15
    },
    {
      "name": "two_block_cluster_15pct_burst",
      "mode": "two_block_cluster",
      "amplitude_fraction": 0.15
    },
    {
      "name": "split_opposition_15pct_burst",
      "mode": "split_campus_opposition",
      "amplitude_fraction": 0.15
    }
  ],
  "results": [
    {
      "buffer_architecture": {
        "name": "scenario2m_local_only",
        "display_name": "Scenario 2(M) local-only buffer",
        "scenario_name": "ac_fed_sst_800vdc",
        "scenario_label": "Scenario 2(M)",
        "local_power_mw_per_block": 3.0,
        "local_energy_kwh_per_block": 0.25,
        "local_tau_s": 0.25,
        "shared_power_mw": 0.0,
        "shared_energy_kwh": 0.0,
        "shared_tau_s": 0.0
      },
      "pattern_name": "coherent_15pct_burst",
      "mode": "coherent_campus",
      "it_amplitude_fraction": 0.15,
      "base_case": {
        "source_input_mw": 117.4319674901032,
        "min_block_voltage_pu": 0.9998440476062462
      },
      "summary": {
        "max_source_input_delta_mw": 11.306191225041658,
        "max_source_input_ramp_mw_per_s": 482.97817215641555,
        "min_block_voltage_pu": 0.99982903250718,
        "max_segment_current_a": 1099.1972128413618,
        "max_local_buffer_discharge_mw": 12.0,
        "max_shared_buffer_discharge_mw": 0.0,
        "recovery_time_s": 0.9299999999999999
      },
      "step_rows": [
        {
          "time_s": 0.0,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.01,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.02,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.03,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.04,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.05,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.06,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.07,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.08,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.09,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.1,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.11,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.12,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.13,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.14,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.15,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.16,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.17,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.18,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.19,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.2,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.21,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.22,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.23,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.24,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.25,
          "source_input_mw": 122.26174921166736,
          "source_output_mw": 122.26174921166736,
          "min_block_voltage_pu": 0.9998376334568849,
          "max_segment_current_a": 1043.8995804523643,
          "local_buffer_discharge_mw": 12.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.26,
          "source_input_mw": 122.74185340499288,
          "source_output_mw": 122.74185340499288,
          "min_block_voltage_pu": 0.9998369958583381,
          "max_segment_current_a": 1047.9988600696388,
          "local_buffer_discharge_mw": 11.519999999999996,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.27,
          "source_input_mw": 123.20275381486944,
          "source_output_mw": 123.20275381486944,
          "min_block_voltage_pu": 0.9998363837631592,
          "max_segment_current_a": 1051.9341720559978,
          "local_buffer_discharge_mw": 11.05919999999999,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.28,
          "source_input_mw": 123.64521856250815,
          "source_output_mw": 123.64521856250815,
          "min_block_voltage_pu": 0.9998357961512584,
          "max_segment_current_a": 1055.7120748380707,
          "local_buffer_discharge_mw": 10.616831999999988,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.29,
          "source_input_mw": 124.06998504663353,
          "source_output_mw": 124.06998504663353,
          "min_block_voltage_pu": 0.9998352320433461,
          "max_segment_current_a": 1059.3388645272635,
          "local_buffer_discharge_mw": 10.192158719999995,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.3,
          "source_input_mw": 124.47776117219777,
          "source_output_mw": 124.47776117219777,
          "min_block_voltage_pu": 0.9998346904993012,
          "max_segment_current_a": 1062.8205854106548,
          "local_buffer_discharge_mw": 9.784472371199996,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.31,
          "source_input_mw": 124.86922652996103,
          "source_output_mw": 124.86922652996103,
          "min_block_voltage_pu": 0.9998341706166044,
          "max_segment_current_a": 1066.1630400223924,
          "local_buffer_discharge_mw": 9.393093476351993,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.32,
          "source_input_mw": 125.24503352890177,
          "source_output_mw": 125.24503352890177,
          "min_block_voltage_pu": 0.9998336715288338,
          "max_segment_current_a": 1069.3717988123549,
          "local_buffer_discharge_mw": 9.017369737297912,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.33,
          "source_input_mw": 125.60580848334324,
          "source_output_mw": 125.60580848334324,
          "min_block_voltage_pu": 0.9998331924042225,
          "max_segment_current_a": 1072.4522094281824,
          "local_buffer_discharge_mw": 8.656674947805996,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.34,
          "source_input_mw": 125.95215265660592,
          "source_output_mw": 125.95215265660592,
          "min_block_voltage_pu": 0.9998327324442712,
          "max_segment_current_a": 1075.4094056261322,
          "local_buffer_discharge_mw": 8.310407949893758,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.35,
          "source_input_mw": 126.28464326292473,
          "source_output_mw": 126.28464326292473,
          "min_block_voltage_pu": 0.9998322908824194,
          "max_segment_current_a": 1078.2483158255927,
          "local_buffer_discharge_mw": 7.977991631898007,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.36,
          "source_input_mw": 126.60383442929886,
          "source_output_mw": 126.60383442929886,
          "min_block_voltage_pu": 0.9998318669827667,
          "max_segment_current_a": 1080.9736713215111,
          "local_buffer_discharge_mw": 7.658871966622087,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.37,
          "source_input_mw": 126.91025811887665,
          "source_output_mw": 126.91025811887665,
          "min_block_voltage_pu": 0.9998314600388464,
          "max_segment_current_a": 1083.590014168405,
          "local_buffer_discharge_mw": 7.35251708795721,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.38,
          "source_input_mw": 127.20442501741339,
          "source_output_mw": 127.20442501741339,
          "min_block_voltage_pu": 0.9998310693724494,
          "max_segment_current_a": 1086.1017047490855,
          "local_buffer_discharge_mw": 7.0584164044389155,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.39,
          "source_input_mw": 127.48682538427806,
          "source_output_mw": 127.48682538427806,
          "min_block_voltage_pu": 0.9998306943324923,
          "max_segment_current_a": 1088.5129290407071,
          "local_buffer_discharge_mw": 6.776079748261353,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.4,
          "source_input_mw": 127.75792986942707,
          "source_output_mw": 127.75792986942707,
          "min_block_voltage_pu": 0.999830334293935,
          "max_segment_current_a": 1090.8277055902352,
          "local_buffer_discharge_mw": 6.5050365583309,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.41,
          "source_input_mw": 128.01819029770527,
          "source_output_mw": 128.01819029770527,
          "min_block_voltage_pu": 0.9998299886567372,
          "max_segment_current_a": 1093.0498922109568,
          "local_buffer_discharge_mw": 6.244835095997672,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.42,
          "source_input_mw": 128.26804042178094,
          "source_output_mw": 128.26804042178094,
          "min_block_voltage_pu": 0.9998296568448588,
          "max_segment_current_a": 1095.1831924111846,
          "local_buffer_discharge_mw": 5.99504169215777,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.43,
          "source_input_mw": 128.50789664496875,
          "source_output_mw": 128.50789664496875,
          "min_block_voltage_pu": 0.9998293383053,
          "max_segment_current_a": 1097.231161565864,
          "local_buffer_discharge_mw": 5.755240024471448,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.44,
          "source_input_mw": 128.73815871514486,
          "source_output_mw": 128.73815871514486,
          "min_block_voltage_pu": 0.99982903250718,
          "max_segment_current_a": 1099.1972128413618,
          "local_buffer_discharge_mw": 5.525030423492581,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.45,
          "source_input_mw": 128.2859067168089,
          "source_output_mw": 128.2859067168089,
          "min_block_voltage_pu": 0.9998296331176378,
          "max_segment_current_a": 1095.3357405504048,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.46,
          "source_input_mw": 127.85174513940174,
          "source_output_mw": 127.85174513940174,
          "min_block_voltage_pu": 0.9998302097031679,
          "max_segment_current_a": 1091.6287303045249,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.47,
          "source_input_mw": 127.43495033935127,
          "source_output_mw": 127.43495033935127,
          "min_block_voltage_pu": 0.9998307632248076,
          "max_segment_current_a": 1088.070003374682,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.48,
          "source_input_mw": 127.03482762092445,
          "source_output_mw": 127.03482762092445,
          "min_block_voltage_pu": 0.9998312946051492,
          "max_segment_current_a": 1084.6536282003824,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.49,
          "source_input_mw": 126.65071007814932,
          "source_output_mw": 126.65071007814932,
          "min_block_voltage_pu": 0.9998318047298781,
          "max_segment_current_a": 1081.3739105014158,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.5,
          "source_input_mw": 126.2819574830731,
          "source_output_mw": 126.2819574830731,
          "min_block_voltage_pu": 0.999832294449251,
          "max_segment_current_a": 1078.2253837852447,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.51,
          "source_input_mw": 125.92795521850188,
          "source_output_mw": 125.92795521850188,
          "min_block_voltage_pu": 0.9998327645795105,
          "max_segment_current_a": 1075.2028002342054,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.52,
          "source_input_mw": 125.58811325344153,
          "source_output_mw": 125.58811325344153,
          "min_block_voltage_pu": 0.9998332159042472,
          "max_segment_current_a": 1072.3011219573245,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.53,
          "source_input_mw": 125.26186515953127,
          "source_output_mw": 125.26186515953127,
          "min_block_voltage_pu": 0.9998336491757072,
          "max_segment_current_a": 1069.5155125921544,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.54,
          "source_input_mw": 124.94866716682895,
          "source_output_mw": 124.94866716682895,
          "min_block_voltage_pu": 0.9998340651160437,
          "max_segment_current_a": 1066.841329242622,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.55,
          "source_input_mw": 124.64799725737377,
          "source_output_mw": 124.64799725737377,
          "min_block_voltage_pu": 0.9998344644185225,
          "max_segment_current_a": 1064.274114739442,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.56,
          "source_input_mw": 124.35935429501407,
          "source_output_mw": 124.35935429501407,
          "min_block_voltage_pu": 0.999834847748677,
          "max_segment_current_a": 1061.809590210188,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.57,
          "source_input_mw": 124.08225719004955,
          "source_output_mw": 124.08225719004955,
          "min_block_voltage_pu": 0.9998352157454182,
          "max_segment_current_a": 1059.443647946627,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.58,
          "source_input_mw": 123.81624409729436,
          "source_output_mw": 123.81624409729436,
          "min_block_voltage_pu": 0.9998355690220984,
          "max_segment_current_a": 1057.172344557423,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.59,
          "source_input_mw": 123.56087164622389,
          "source_output_mw": 123.56087164622389,
          "min_block_voltage_pu": 0.9998359081675355,
          "max_segment_current_a": 1054.9918943947887,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.6,
          "source_input_mw": 123.31571420192135,
          "source_output_mw": 123.31571420192135,
          "min_block_voltage_pu": 0.9998362337469922,
          "max_segment_current_a": 1052.898663244126,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.61,
          "source_input_mw": 123.08036315559183,
          "source_output_mw": 123.08036315559183,
          "min_block_voltage_pu": 0.9998365463031215,
          "max_segment_current_a": 1050.8891622661256,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.62,
          "source_input_mw": 122.85442624346052,
          "source_output_mw": 122.85442624346052,
          "min_block_voltage_pu": 0.9998368463568673,
          "max_segment_current_a": 1048.960042181232,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.63,
          "source_input_mw": 122.63752689291954,
          "source_output_mw": 122.63752689291954,
          "min_block_voltage_pu": 0.9998371344083364,
          "max_segment_current_a": 1047.108087686767,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.64,
          "source_input_mw": 122.4293035948329,
          "source_output_mw": 122.4293035948329,
          "min_block_voltage_pu": 0.9998374109376293,
          "max_segment_current_a": 1045.3302120974095,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.65,
          "source_input_mw": 122.22940930095322,
          "source_output_mw": 122.22940930095322,
          "min_block_voltage_pu": 0.999837676405643,
          "max_segment_current_a": 1043.6234522000886,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.66,
          "source_input_mw": 122.0375108454451,
          "source_output_mw": 122.0375108454451,
          "min_block_voltage_pu": 0.9998379312548367,
          "max_segment_current_a": 1041.9849633147142,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.67,
          "source_input_mw": 121.8532883895509,
          "source_output_mw": 121.8532883895509,
          "min_block_voltage_pu": 0.9998381759099708,
          "max_segment_current_a": 1040.4120145525098,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.68,
          "source_input_mw": 121.67643488847273,
          "source_output_mw": 121.67643488847273,
          "min_block_voltage_pu": 0.999838410778815,
          "max_segment_current_a": 1038.901984264036,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.69,
          "source_input_mw": 121.50665557958199,
          "source_output_mw": 121.50665557958199,
          "min_block_voltage_pu": 0.9998386362528277,
          "max_segment_current_a": 1037.4523556693207,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.7,
          "source_input_mw": 121.34366749110302,
          "source_output_mw": 121.34366749110302,
          "min_block_voltage_pu": 0.9998388527078079,
          "max_segment_current_a": 1036.0607126628072,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.71,
          "source_input_mw": 121.18719897045172,
          "source_output_mw": 121.18719897045172,
          "min_block_voltage_pu": 0.999839060504523,
          "max_segment_current_a": 1034.7247357861252,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.72,
          "source_input_mw": 121.0369892314427,
          "source_output_mw": 121.0369892314427,
          "min_block_voltage_pu": 0.9998392599893083,
          "max_segment_current_a": 1033.4421983619702,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.73,
          "source_input_mw": 120.89278791961026,
          "source_output_mw": 120.89278791961026,
          "min_block_voltage_pu": 0.9998394514946461,
          "max_segment_current_a": 1032.210962782649,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.74,
          "source_input_mw": 120.75435469491818,
          "source_output_mw": 120.75435469491818,
          "min_block_voltage_pu": 0.9998396353397186,
          "max_segment_current_a": 1031.0289769470942,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.75,
          "source_input_mw": 120.62145883116291,
          "source_output_mw": 120.62145883116291,
          "min_block_voltage_pu": 0.9998398118309404,
          "max_segment_current_a": 1029.8942708404209,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.76,
          "source_input_mw": 120.49387883140217,
          "source_output_mw": 120.49387883140217,
          "min_block_voltage_pu": 0.9998399812624698,
          "max_segment_current_a": 1028.804953250309,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.77,
          "source_input_mw": 120.3714020587677,
          "source_output_mw": 120.3714020587677,
          "min_block_voltage_pu": 0.9998401439166975,
          "max_segment_current_a": 1027.7592086147486,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.78,
          "source_input_mw": 120.253824382047,
          "source_output_mw": 120.253824382047,
          "min_block_voltage_pu": 0.9998403000647179,
          "max_segment_current_a": 1026.7552939958832,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.79,
          "source_input_mw": 120.14094983544281,
          "source_output_mw": 120.14094983544281,
          "min_block_voltage_pu": 0.9998404499667836,
          "max_segment_current_a": 1025.791536174913,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.8,
          "source_input_mw": 120.03259029194355,
          "source_output_mw": 120.03259029194355,
          "min_block_voltage_pu": 0.9998405938727352,
          "max_segment_current_a": 1024.8663288632115,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.81,
          "source_input_mw": 119.92856514975972,
          "source_output_mw": 119.92856514975972,
          "min_block_voltage_pu": 0.9998407320224193,
          "max_segment_current_a": 1023.9781300250079,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.82,
          "source_input_mw": 119.82870103130396,
          "source_output_mw": 119.82870103130396,
          "min_block_voltage_pu": 0.999840864646089,
          "max_segment_current_a": 1023.1254593071696,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.83,
          "source_input_mw": 119.73283149421277,
          "source_output_mw": 119.73283149421277,
          "min_block_voltage_pu": 0.9998409919647874,
          "max_segment_current_a": 1022.3068955718023,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.84,
          "source_input_mw": 119.64079675392806,
          "source_output_mw": 119.64079675392806,
          "min_block_voltage_pu": 0.9998411141907145,
          "max_segment_current_a": 1021.5210745275518,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.85,
          "source_input_mw": 119.55244341737621,
          "source_output_mw": 119.55244341737621,
          "min_block_voltage_pu": 0.9998412315275835,
          "max_segment_current_a": 1020.7666864556641,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.86,
          "source_input_mw": 119.4676242273008,
          "source_output_mw": 119.4676242273008,
          "min_block_voltage_pu": 0.9998413441709585,
          "max_segment_current_a": 1020.0424740270063,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.87,
          "source_input_mw": 119.38619781682246,
          "source_output_mw": 119.38619781682246,
          "min_block_voltage_pu": 0.9998414523085808,
          "max_segment_current_a": 1019.347230206413,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.88,
          "source_input_mw": 119.30802847381693,
          "source_output_mw": 119.30802847381693,
          "min_block_voltage_pu": 0.9998415561206812,
          "max_segment_current_a": 1018.6797962408662,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.89,
          "source_input_mw": 119.23298591471871,
          "source_output_mw": 119.23298591471871,
          "min_block_voltage_pu": 0.9998416557802824,
          "max_segment_current_a": 1018.0390597281494,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.9,
          "source_input_mw": 119.16094506737284,
          "source_output_mw": 119.16094506737284,
          "min_block_voltage_pu": 0.999841751453486,
          "max_segment_current_a": 1017.4239527627633,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.91,
          "source_input_mw": 119.09178586257313,
          "source_output_mw": 119.09178586257313,
          "min_block_voltage_pu": 0.9998418432997482,
          "max_segment_current_a": 1016.8334501560079,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.92,
          "source_input_mw": 119.02539303393944,
          "source_output_mw": 119.02539303393944,
          "min_block_voltage_pu": 0.9998419314721482,
          "max_segment_current_a": 1016.2665677272646,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.93,
          "source_input_mw": 118.96165592579993,
          "source_output_mw": 118.96165592579993,
          "min_block_voltage_pu": 0.999842016117641,
          "max_segment_current_a": 1015.722360663632,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.94,
          "source_input_mw": 118.90046830875869,
          "source_output_mw": 118.90046830875869,
          "min_block_voltage_pu": 0.9998420973773042,
          "max_segment_current_a": 1015.1999219451772,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.95,
          "source_input_mw": 118.84172820264081,
          "source_output_mw": 118.84172820264081,
          "min_block_voltage_pu": 0.9998421753865715,
          "max_segment_current_a": 1014.6983808331825,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.96,
          "source_input_mw": 118.78533770651998,
          "source_output_mw": 118.78533770651998,
          "min_block_voltage_pu": 0.9998422502754593,
          "max_segment_current_a": 1014.2169014188645,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.97,
          "source_input_mw": 118.73120283554537,
          "source_output_mw": 118.73120283554537,
          "min_block_voltage_pu": 0.9998423221687841,
          "max_segment_current_a": 1013.7546812301451,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.98,
          "source_input_mw": 118.67923336429548,
          "source_output_mw": 118.67923336429548,
          "min_block_voltage_pu": 0.9998423911863683,
          "max_segment_current_a": 1013.3109498941569,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.99,
          "source_input_mw": 118.62934267639828,
          "source_output_mw": 118.62934267639828,
          "min_block_voltage_pu": 0.9998424574432425,
          "max_segment_current_a": 1012.8849678532483,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.0,
          "source_input_mw": 118.58144762016666,
          "source_output_mw": 118.58144762016666,
          "min_block_voltage_pu": 0.9998425210498353,
          "max_segment_current_a": 1012.4760251323514,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.01,
          "source_input_mw": 118.53546837000864,
          "source_output_mw": 118.53546837000864,
          "min_block_voltage_pu": 0.9998425821121589,
          "max_segment_current_a": 1012.0834401556574,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.02,
          "source_input_mw": 118.49132829338146,
          "source_output_mw": 118.49132829338146,
          "min_block_voltage_pu": 0.9998426407319845,
          "max_segment_current_a": 1011.7065586106252,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.03,
          "source_input_mw": 118.44895382306755,
          "source_output_mw": 118.44895382306755,
          "min_block_voltage_pu": 0.9998426970070118,
          "max_segment_current_a": 1011.344752357433,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.04,
          "source_input_mw": 118.40827433455975,
          "source_output_mw": 118.40827433455975,
          "min_block_voltage_pu": 0.9998427510310337,
          "max_segment_current_a": 1010.997418382052,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.05,
          "source_input_mw": 118.3692220283511,
          "source_output_mw": 118.3692220283511,
          "min_block_voltage_pu": 0.9998428028940907,
          "max_segment_current_a": 1010.6639777911997,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.06,
          "source_input_mw": 118.33173181693334,
          "source_output_mw": 118.33173181693334,
          "min_block_voltage_pu": 0.9998428526826213,
          "max_segment_current_a": 1010.343874847494,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.07,
          "source_input_mw": 118.2957412163155,
          "source_output_mw": 118.2957412163155,
          "min_block_voltage_pu": 0.9998429004796076,
          "max_segment_current_a": 1010.0365760432068,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.08,
          "source_input_mw": 118.26119024188188,
          "source_output_mw": 118.26119024188188,
          "min_block_voltage_pu": 0.9998429463647112,
          "max_segment_current_a": 1009.7415692110611,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.09,
          "source_input_mw": 118.2280213084158,
          "source_output_mw": 118.2280213084158,
          "min_block_voltage_pu": 0.9998429904144073,
          "max_segment_current_a": 1009.4583626706066,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.1,
          "source_input_mw": 118.19617913412253,
          "source_output_mw": 118.19617913412253,
          "min_block_voltage_pu": 0.9998430327021132,
          "max_segment_current_a": 1009.1864844087323,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.11,
          "source_input_mw": 118.16561064849135,
          "source_output_mw": 118.16561064849135,
          "min_block_voltage_pu": 0.9998430732983081,
          "max_segment_current_a": 1008.925481292965,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.12,
          "source_input_mw": 118.13626490384327,
          "source_output_mw": 118.13626490384327,
          "min_block_voltage_pu": 0.9998431122706528,
          "max_segment_current_a": 1008.6749183162351,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.13,
          "source_input_mw": 118.10809299041681,
          "source_output_mw": 118.10809299041681,
          "min_block_voltage_pu": 0.9998431496841018,
          "max_segment_current_a": 1008.4343778718514,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.14,
          "source_input_mw": 118.08104795485058,
          "source_output_mw": 118.08104795485058,
          "min_block_voltage_pu": 0.9998431856010107,
          "max_segment_current_a": 1008.2034590574792,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.15,
          "source_input_mw": 118.05508472192638,
          "source_output_mw": 118.05508472192638,
          "min_block_voltage_pu": 0.9998432200812414,
          "max_segment_current_a": 1007.9817770069594,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.16,
          "source_input_mw": 118.03016001944299,
          "source_output_mw": 118.03016001944299,
          "min_block_voltage_pu": 0.9998432531822615,
          "max_segment_current_a": 1007.7689622488526,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.17,
          "source_input_mw": 118.0062323060946,
          "source_output_mw": 118.0062323060946,
          "min_block_voltage_pu": 0.9998432849592392,
          "max_segment_current_a": 1007.5646600906482,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.18,
          "source_input_mw": 117.98326170223467,
          "source_output_mw": 117.98326170223467,
          "min_block_voltage_pu": 0.9998433154651363,
          "max_segment_current_a": 1007.3685300275989,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.19,
          "source_input_mw": 117.9612099234088,
          "source_output_mw": 117.9612099234088,
          "min_block_voltage_pu": 0.9998433447507961,
          "max_segment_current_a": 1007.1802451752069,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.2,
          "source_input_mw": 117.94004021654668,
          "source_output_mw": 117.94004021654668,
          "min_block_voltage_pu": 0.9998433728650283,
          "max_segment_current_a": 1006.9994917244078,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.21,
          "source_input_mw": 117.91971729870619,
          "source_output_mw": 117.91971729870619,
          "min_block_voltage_pu": 0.9998433998546904,
          "max_segment_current_a": 1006.8259684185496,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.22,
          "source_input_mw": 117.90020729826789,
          "source_output_mw": 117.90020729826789,
          "min_block_voltage_pu": 0.9998434257647645,
          "max_segment_current_a": 1006.6593860512942,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.23,
          "source_input_mw": 117.8814776984817,
          "source_output_mw": 117.8814776984817,
          "min_block_voltage_pu": 0.9998434506384348,
          "max_segment_current_a": 1006.4994669845971,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.24,
          "source_input_mw": 117.86349728327178,
          "source_output_mw": 117.86349728327178,
          "min_block_voltage_pu": 0.9998434745171576,
          "max_segment_current_a": 1006.3459446859764,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.25,
          "source_input_mw": 117.84623608520926,
          "source_output_mw": 117.84623608520926,
          "min_block_voltage_pu": 0.9998434974407306,
          "max_segment_current_a": 1006.198563284285,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.26,
          "source_input_mw": 117.82966533556595,
          "source_output_mw": 117.82966533556595,
          "min_block_voltage_pu": 0.9998435194473599,
          "max_segment_current_a": 1006.0570771432548,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.27,
          "source_input_mw": 117.81375741636616,
          "source_output_mw": 117.81375741636616,
          "min_block_voltage_pu": 0.9998435405737234,
          "max_segment_current_a": 1005.9212504520995,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.28,
          "source_input_mw": 117.79848581435625,
          "source_output_mw": 117.79848581435625,
          "min_block_voltage_pu": 0.9998435608550318,
          "max_segment_current_a": 1005.7908568324917,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.29,
          "source_input_mw": 117.78382507681556,
          "source_output_mw": 117.78382507681556,
          "min_block_voltage_pu": 0.999843580325087,
          "max_segment_current_a": 1005.6656789612642,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.3,
          "source_input_mw": 117.76975076913483,
          "source_output_mw": 117.76975076913483,
          "min_block_voltage_pu": 0.99984359901634,
          "max_segment_current_a": 1005.5455082081994,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.31,
          "source_input_mw": 117.75623943409157,
          "source_output_mw": 117.75623943409157,
          "min_block_voltage_pu": 0.9998436169599418,
          "max_segment_current_a": 1005.4301442883111,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.32,
          "source_input_mw": 117.74326855275439,
          "source_output_mw": 117.74326855275439,
          "min_block_voltage_pu": 0.9998436341857992,
          "max_segment_current_a": 1005.3193949280333,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.33,
          "source_input_mw": 117.73081650695119,
          "source_output_mw": 117.73081650695119,
          "min_block_voltage_pu": 0.9998436507226223,
          "max_segment_current_a": 1005.2130755447602,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.34,
          "source_input_mw": 117.7188625432386,
          "source_output_mw": 117.7188625432386,
          "min_block_voltage_pu": 0.9998436665979715,
          "max_segment_current_a": 1005.1110089392084,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.35,
          "source_input_mw": 117.70738673831275,
          "source_output_mw": 117.70738673831275,
          "min_block_voltage_pu": 0.9998436818383069,
          "max_segment_current_a": 1005.0130250000823,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.36,
          "source_input_mw": 117.6963699658035,
          "source_output_mw": 117.6963699658035,
          "min_block_voltage_pu": 0.999843696469028,
          "max_segment_current_a": 1004.9189604205513,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.37,
          "source_input_mw": 117.68579386439694,
          "source_output_mw": 117.68579386439694,
          "min_block_voltage_pu": 0.9998437105145206,
          "max_segment_current_a": 1004.8286584260727,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.38,
          "source_input_mw": 117.67564080723314,
          "source_output_mw": 117.67564080723314,
          "min_block_voltage_pu": 0.9998437239981927,
          "max_segment_current_a": 1004.7419685130976,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.39,
          "source_input_mw": 117.66589387252773,
          "source_output_mw": 117.66589387252773,
          "min_block_voltage_pu": 0.9998437369425179,
          "max_segment_current_a": 1004.6587461982313,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.4,
          "source_input_mw": 117.65653681536892,
          "source_output_mw": 117.65653681536892,
          "min_block_voltage_pu": 0.9998437493690698,
          "max_segment_current_a": 1004.578852777424,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.41,
          "source_input_mw": 117.64755404064245,
          "source_output_mw": 117.64755404064245,
          "min_block_voltage_pu": 0.9998437612985595,
          "max_segment_current_a": 1004.5021550947989,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.42,
          "source_input_mw": 117.63893057703955,
          "source_output_mw": 117.63893057703955,
          "min_block_voltage_pu": 0.9998437727508692,
          "max_segment_current_a": 1004.4285253207228,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.43,
          "source_input_mw": 117.63065205210475,
          "source_output_mw": 117.63065205210475,
          "min_block_voltage_pu": 0.9998437837450866,
          "max_segment_current_a": 1004.3578407387566,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.44,
          "source_input_mw": 117.62270466828159,
          "source_output_mw": 117.62270466828159,
          "min_block_voltage_pu": 0.9998437942995347,
          "max_segment_current_a": 1004.2899835411254,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.45,
          "source_input_mw": 117.61507517991666,
          "source_output_mw": 117.61507517991666,
          "min_block_voltage_pu": 0.9998438044318052,
          "max_segment_current_a": 1004.2248406323731,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.46,
          "source_input_mw": 117.60775087118337,
          "source_output_mw": 117.60775087118337,
          "min_block_voltage_pu": 0.9998438141587848,
          "max_segment_current_a": 1004.1623034408685,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.47,
          "source_input_mw": 117.60071953488884,
          "source_output_mw": 117.60071953488884,
          "min_block_voltage_pu": 0.9998438234966847,
          "max_segment_current_a": 1004.1022677378512,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.48,
          "source_input_mw": 117.59396945212852,
          "source_output_mw": 117.59396945212852,
          "min_block_voltage_pu": 0.9998438324610684,
          "max_segment_current_a": 1004.044633463717,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.49,
          "source_input_mw": 117.58748937275458,
          "source_output_mw": 117.58748937275458,
          "min_block_voltage_pu": 0.9998438410668768,
          "max_segment_current_a": 1003.9893045612505,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.5,
          "source_input_mw": 117.5812684966256,
          "source_output_mw": 117.5812684966256,
          "min_block_voltage_pu": 0.999843849328453,
          "max_segment_current_a": 1003.93618881553,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        }
      ]
    },
    {
      "buffer_architecture": {
        "name": "scenario2m_local_only",
        "display_name": "Scenario 2(M) local-only buffer",
        "scenario_name": "ac_fed_sst_800vdc",
        "scenario_label": "Scenario 2(M)",
        "local_power_mw_per_block": 3.0,
        "local_energy_kwh_per_block": 0.25,
        "local_tau_s": 0.25,
        "shared_power_mw": 0.0,
        "shared_energy_kwh": 0.0,
        "shared_tau_s": 0.0
      },
      "pattern_name": "largest_block_15pct_burst",
      "mode": "largest_block_only",
      "it_amplitude_fraction": 0.15,
      "base_case": {
        "source_input_mw": 117.4319674901032,
        "min_block_voltage_pu": 0.9998440476062462
      },
      "summary": {
        "max_source_input_delta_mw": 2.8262377710949522,
        "max_source_input_ramp_mw_per_s": 120.73186777228659,
        "min_block_voltage_pu": 0.9998428021764049,
        "max_segment_current_a": 1026.7924943200212,
        "max_local_buffer_discharge_mw": 3.0,
        "max_shared_buffer_discharge_mw": 0.0,
        "recovery_time_s": 0.5900000000000001
      },
      "step_rows": [
        {
          "time_s": 0.0,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.01,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.02,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.03,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.04,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.05,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.06,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.07,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.08,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.09,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.1,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.11,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.12,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.13,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.14,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.15,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.16,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.17,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.18,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.19,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.2,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.21,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.22,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.23,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.24,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.25,
          "source_input_mw": 118.63928616782607,
          "source_output_mw": 118.63928616782607,
          "min_block_voltage_pu": 0.9998435155806779,
          "max_segment_current_a": 1012.9697812269424,
          "local_buffer_discharge_mw": 3.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.26,
          "source_input_mw": 118.7592991527248,
          "source_output_mw": 118.7592991527248,
          "min_block_voltage_pu": 0.9998434626949101,
          "max_segment_current_a": 1013.9944803198965,
          "local_buffer_discharge_mw": 2.879999999999999,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.27,
          "source_input_mw": 118.87451163541762,
          "source_output_mw": 118.87451163541762,
          "min_block_voltage_pu": 0.9998434119245659,
          "max_segment_current_a": 1014.9781916081104,
          "local_buffer_discharge_mw": 2.7647999999999975,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.28,
          "source_input_mw": 118.98511563464513,
          "source_output_mw": 118.98511563464513,
          "min_block_voltage_pu": 0.9998433631850289,
          "max_segment_current_a": 1015.9225545913101,
          "local_buffer_discharge_mw": 2.654207999999997,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.29,
          "source_input_mw": 119.09129548850387,
          "source_output_mw": 119.09129548850387,
          "min_block_voltage_pu": 0.9998433163950669,
          "max_segment_current_a": 1016.8291431902093,
          "local_buffer_discharge_mw": 2.5480396799999987,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.3,
          "source_input_mw": 119.193228161664,
          "source_output_mw": 119.193228161664,
          "min_block_voltage_pu": 0.9998432714766978,
          "max_segment_current_a": 1017.6994683695939,
          "local_buffer_discharge_mw": 2.446118092799999,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.31,
          "source_input_mw": 119.29108354029846,
          "source_output_mw": 119.29108354029846,
          "min_block_voltage_pu": 0.9998432283550582,
          "max_segment_current_a": 1018.5349806564884,
          "local_buffer_discharge_mw": 2.348273369087998,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.32,
          "source_input_mw": 119.38502471521608,
          "source_output_mw": 119.38502471521608,
          "min_block_voltage_pu": 0.9998431869582793,
          "max_segment_current_a": 1019.3370725576009,
          "local_buffer_discharge_mw": 2.254342434324478,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.33,
          "source_input_mw": 119.47520825366958,
          "source_output_mw": 119.47520825366958,
          "min_block_voltage_pu": 0.9998431472173671,
          "max_segment_current_a": 1020.1070808800768,
          "local_buffer_discharge_mw": 2.164168736951499,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.34,
          "source_input_mw": 119.5617844602917,
          "source_output_mw": 119.5617844602917,
          "min_block_voltage_pu": 0.999843109066087,
          "max_segment_current_a": 1020.8462889594244,
          "local_buffer_discharge_mw": 2.0776019874734395,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.35,
          "source_input_mw": 119.64489762759479,
          "source_output_mw": 119.64489762759479,
          "min_block_voltage_pu": 0.9998430724408544,
          "max_segment_current_a": 1021.555928798331,
          "local_buffer_discharge_mw": 1.9944979079745018,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.36,
          "source_input_mw": 119.72468627645017,
          "source_output_mw": 119.72468627645017,
          "min_block_voltage_pu": 0.9998430372806278,
          "max_segment_current_a": 1022.2371831199277,
          "local_buffer_discharge_mw": 1.9147179916555217,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.37,
          "source_input_mw": 119.80128338694942,
          "source_output_mw": 119.80128338694942,
          "min_block_voltage_pu": 0.9998430035268066,
          "max_segment_current_a": 1022.89118733893,
          "local_buffer_discharge_mw": 1.8381292719893025,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.38,
          "source_input_mw": 119.87481662003113,
          "source_output_mw": 119.87481662003113,
          "min_block_voltage_pu": 0.9998429711231356,
          "max_segment_current_a": 1023.5190314539316,
          "local_buffer_discharge_mw": 1.7646041011097289,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.39,
          "source_input_mw": 119.94540853024296,
          "source_output_mw": 119.94540853024296,
          "min_block_voltage_pu": 0.9998429400156088,
          "max_segment_current_a": 1024.121761864016,
          "local_buffer_discharge_mw": 1.6940199370653382,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.4,
          "source_input_mw": 120.01317676999378,
          "source_output_mw": 120.01317676999378,
          "min_block_voltage_pu": 0.9998429101523801,
          "max_segment_current_a": 1024.7003831127006,
          "local_buffer_discharge_mw": 1.626259139582725,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.41,
          "source_input_mw": 120.07823428563577,
          "source_output_mw": 120.07823428563577,
          "min_block_voltage_pu": 0.9998428814836784,
          "max_segment_current_a": 1025.255859562129,
          "local_buffer_discharge_mw": 1.561208773999418,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.42,
          "source_input_mw": 120.14068950570355,
          "source_output_mw": 120.14068950570355,
          "min_block_voltage_pu": 0.9998428539617225,
          "max_segment_current_a": 1025.7891170002974,
          "local_buffer_discharge_mw": 1.4987604230394425,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.43,
          "source_input_mw": 120.20064652162402,
          "source_output_mw": 120.20064652162402,
          "min_block_voltage_pu": 0.9998428275406431,
          "max_segment_current_a": 1026.3010441839938,
          "local_buffer_discharge_mw": 1.438810006117862,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.44,
          "source_input_mw": 120.25820526119816,
          "source_output_mw": 120.25820526119816,
          "min_block_voltage_pu": 0.9998428021764049,
          "max_segment_current_a": 1026.7924943200212,
          "local_buffer_discharge_mw": 1.3812576058731452,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.45,
          "source_input_mw": 120.14515555579885,
          "source_output_mw": 120.14515555579885,
          "min_block_voltage_pu": 0.9998428519936817,
          "max_segment_current_a": 1025.8272491922646,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.46,
          "source_input_mw": 120.03662785386875,
          "source_output_mw": 120.03662785386875,
          "min_block_voltage_pu": 0.9998428998182606,
          "max_segment_current_a": 1024.9006140106833,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.47,
          "source_input_mw": 119.93244127407317,
          "source_output_mw": 119.93244127407317,
          "min_block_voltage_pu": 0.9998429457298509,
          "max_segment_current_a": 1024.011044366371,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.48,
          "source_input_mw": 119.83242217042468,
          "source_output_mw": 119.83242217042468,
          "min_block_voltage_pu": 0.9998429898049714,
          "max_segment_current_a": 1023.1570576276442,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.49,
          "source_input_mw": 119.73640384286168,
          "source_output_mw": 119.73640384286168,
          "min_block_voltage_pu": 0.9998430321170827,
          "max_segment_current_a": 1022.3372304688863,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.5,
          "source_input_mw": 119.64422625940468,
          "source_output_mw": 119.64422625940468,
          "min_block_voltage_pu": 0.9998430727367044,
          "max_segment_current_a": 1021.5501964982418,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.51,
          "source_input_mw": 119.55573578942676,
          "source_output_mw": 119.55573578942676,
          "min_block_voltage_pu": 0.9998431117315367,
          "max_segment_current_a": 1020.7946439802075,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.52,
          "source_input_mw": 119.47078494759374,
          "source_output_mw": 119.47078494759374,
          "min_block_voltage_pu": 0.9998431491665724,
          "max_segment_current_a": 1020.0693136493265,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.53,
          "source_input_mw": 119.3892321480471,
          "source_output_mw": 119.3892321480471,
          "min_block_voltage_pu": 0.9998431851042024,
          "max_segment_current_a": 1019.3729966113362,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.54,
          "source_input_mw": 119.31094146842008,
          "source_output_mw": 119.31094146842008,
          "min_block_voltage_pu": 0.9998432196043237,
          "max_segment_current_a": 1018.7045323282764,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.55,
          "source_input_mw": 119.23578242329363,
          "source_output_mw": 119.23578242329363,
          "min_block_voltage_pu": 0.9998432527244376,
          "max_segment_current_a": 1018.0628066841937,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.56,
          "source_input_mw": 119.16362974671415,
          "source_output_mw": 119.16362974671415,
          "min_block_voltage_pu": 0.9998432845197438,
          "max_segment_current_a": 1017.4467501282255,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.57,
          "source_input_mw": 119.09436318341122,
          "source_output_mw": 119.09436318341122,
          "min_block_voltage_pu": 0.999843315043235,
          "max_segment_current_a": 1016.8553358919585,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.58,
          "source_input_mw": 119.02786728836665,
          "source_output_mw": 119.02786728836665,
          "min_block_voltage_pu": 0.999843344345784,
          "max_segment_current_a": 1016.2875782780999,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.59,
          "source_input_mw": 118.96403123440113,
          "source_output_mw": 118.96403123440113,
          "min_block_voltage_pu": 0.9998433724762292,
          "max_segment_current_a": 1015.7425310176012,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.6,
          "source_input_mw": 118.90274862745778,
          "source_output_mw": 118.90274862745778,
          "min_block_voltage_pu": 0.9998433994814544,
          "max_segment_current_a": 1015.2192856925017,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.61,
          "source_input_mw": 118.84391732927443,
          "source_output_mw": 118.84391732927443,
          "min_block_voltage_pu": 0.9998434254064684,
          "max_segment_current_a": 1014.7169702218594,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.62,
          "source_input_mw": 118.78743928714925,
          "source_output_mw": 118.78743928714925,
          "min_block_voltage_pu": 0.9998434502944802,
          "max_segment_current_a": 1014.2347474082455,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.63,
          "source_input_mw": 118.73322037051607,
          "source_output_mw": 118.73322037051607,
          "min_block_voltage_pu": 0.9998434741869698,
          "max_segment_current_a": 1013.7718135423843,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.64,
          "source_input_mw": 118.6811702140567,
          "source_output_mw": 118.6811702140567,
          "min_block_voltage_pu": 0.9998434971237585,
          "max_segment_current_a": 1013.3273970636048,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.65,
          "source_input_mw": 118.63120206708915,
          "source_output_mw": 118.63120206708915,
          "min_block_voltage_pu": 0.9998435191430745,
          "max_segment_current_a": 1012.9007572738803,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.66,
          "source_input_mw": 118.58323264898027,
          "source_output_mw": 118.58323264898027,
          "min_block_voltage_pu": 0.9998435402816163,
          "max_segment_current_a": 1012.4911831033039,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.67,
          "source_input_mw": 118.53718201034204,
          "source_output_mw": 118.53718201034204,
          "min_block_voltage_pu": 0.9998435605746154,
          "max_segment_current_a": 1012.0979919249492,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.68,
          "source_input_mw": 118.49297339978035,
          "source_output_mw": 118.49297339978035,
          "min_block_voltage_pu": 0.999843580055893,
          "max_segment_current_a": 1011.7205284171359,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.69,
          "source_input_mw": 118.45053313597369,
          "source_output_mw": 118.45053313597369,
          "min_block_voltage_pu": 0.999843598757919,
          "max_segment_current_a": 1011.3581634712075,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.7,
          "source_input_mw": 118.40979048486899,
          "source_output_mw": 118.40979048486899,
          "min_block_voltage_pu": 0.9998436167118627,
          "max_segment_current_a": 1011.0102931429972,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.71,
          "source_input_mw": 118.37067754178966,
          "source_output_mw": 118.37067754178966,
          "min_block_voltage_pu": 0.999843633947648,
          "max_segment_current_a": 1010.6763376462372,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.72,
          "source_input_mw": 118.33312911825934,
          "source_output_mw": 118.33312911825934,
          "min_block_voltage_pu": 0.999843650494001,
          "max_segment_current_a": 1010.3557403862337,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.73,
          "source_input_mw": 118.2970826333529,
          "source_output_mw": 118.2970826333529,
          "min_block_voltage_pu": 0.9998436663784996,
          "max_segment_current_a": 1010.0479670321922,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.74,
          "source_input_mw": 118.26247800939349,
          "source_output_mw": 118.26247800939349,
          "min_block_voltage_pu": 0.9998436816276172,
          "max_segment_current_a": 1009.7525046266544,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.75,
          "source_input_mw": 118.22925757182166,
          "source_output_mw": 118.22925757182166,
          "min_block_voltage_pu": 0.9998436962667693,
          "max_segment_current_a": 1009.4688607305553,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.76,
          "source_input_mw": 118.19736595306982,
          "source_output_mw": 118.19736595306982,
          "min_block_voltage_pu": 0.9998437103203551,
          "max_segment_current_a": 1009.1965626024814,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.77,
          "source_input_mw": 118.16675000028195,
          "source_output_mw": 118.16675000028195,
          "min_block_voltage_pu": 0.9998437238117966,
          "max_segment_current_a": 1008.9351564107569,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.78,
          "source_input_mw": 118.1373586867243,
          "source_output_mw": 118.1373586867243,
          "min_block_voltage_pu": 0.9998437367635804,
          "max_segment_current_a": 1008.6842064770474,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.79,
          "source_input_mw": 118.10914302673994,
          "source_output_mw": 118.10914302673994,
          "min_block_voltage_pu": 0.9998437491972924,
          "max_segment_current_a": 1008.443294550221,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.8,
          "source_input_mw": 118.08205599410515,
          "source_output_mw": 118.08205599410515,
          "min_block_voltage_pu": 0.999843761133655,
          "max_segment_current_a": 1008.2120191092554,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.81,
          "source_input_mw": 118.05605244365141,
          "source_output_mw": 118.05605244365141,
          "min_block_voltage_pu": 0.9998437725925633,
          "max_segment_current_a": 1007.9899946940267,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.82,
          "source_input_mw": 118.03108903602285,
          "source_output_mw": 118.03108903602285,
          "min_block_voltage_pu": 0.9998437835931145,
          "max_segment_current_a": 1007.7768512628707,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.83,
          "source_input_mw": 118.00712416544316,
          "source_output_mw": 118.00712416544316,
          "min_block_voltage_pu": 0.9998437941536434,
          "max_segment_current_a": 1007.5722335758395,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.84,
          "source_input_mw": 117.98411789037215,
          "source_output_mw": 117.98411789037215,
          "min_block_voltage_pu": 0.999843804291751,
          "max_segment_current_a": 1007.3758006026285,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.85,
          "source_input_mw": 117.96203186693565,
          "source_output_mw": 117.96203186693565,
          "min_block_voltage_pu": 0.9998438140243344,
          "max_segment_current_a": 1007.187224954188,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.86,
          "source_input_mw": 117.94082928501878,
          "source_output_mw": 117.94082928501878,
          "min_block_voltage_pu": 0.9998438233676136,
          "max_segment_current_a": 1007.0061923370695,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.87,
          "source_input_mw": 117.92047480691514,
          "source_output_mw": 117.92047480691514,
          "min_block_voltage_pu": 0.9998438323371618,
          "max_segment_current_a": 1006.8324010295976,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.88,
          "source_input_mw": 117.90093450843013,
          "source_output_mw": 117.90093450843013,
          "min_block_voltage_pu": 0.9998438409479272,
          "max_segment_current_a": 1006.6655613789975,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.89,
          "source_input_mw": 117.8821758223402,
          "source_output_mw": 117.8821758223402,
          "min_block_voltage_pu": 0.9998438492142624,
          "max_segment_current_a": 1006.505395318636,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.9,
          "source_input_mw": 117.86416748411384,
          "source_output_mw": 117.86416748411384,
          "min_block_voltage_pu": 0.999843857149944,
          "max_segment_current_a": 1006.3516359045731,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.91,
          "source_input_mw": 117.8468794798036,
          "source_output_mw": 117.8468794798036,
          "min_block_voltage_pu": 0.999843864768198,
          "max_segment_current_a": 1006.2040268706519,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.92,
          "source_input_mw": 117.83028299602248,
          "source_output_mw": 117.83028299602248,
          "min_block_voltage_pu": 0.9998438720817217,
          "max_segment_current_a": 1006.0623222013868,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.93,
          "source_input_mw": 117.81435037192131,
          "source_output_mw": 117.81435037192131,
          "min_block_voltage_pu": 0.9998438791027044,
          "max_segment_current_a": 1005.9262857219326,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.94,
          "source_input_mw": 117.79905505308719,
          "source_output_mw": 117.79905505308719,
          "min_block_voltage_pu": 0.9998438858428473,
          "max_segment_current_a": 1005.7956907044584,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.95,
          "source_input_mw": 117.78437154728564,
          "source_output_mw": 117.78437154728564,
          "min_block_voltage_pu": 0.9998438923133848,
          "max_segment_current_a": 1005.6703194902652,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.96,
          "source_input_mw": 117.77027538197349,
          "source_output_mw": 117.77027538197349,
          "min_block_voltage_pu": 0.9998438985251006,
          "max_segment_current_a": 1005.5499631270197,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.97,
          "source_input_mw": 117.75674306351094,
          "source_output_mw": 117.75674306351094,
          "min_block_voltage_pu": 0.9998439044883476,
          "max_segment_current_a": 1005.4344210204973,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.98,
          "source_input_mw": 117.74375203800547,
          "source_output_mw": 117.74375203800547,
          "min_block_voltage_pu": 0.9998439102130647,
          "max_segment_current_a": 1005.3235006002569,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.99,
          "source_input_mw": 117.73128065372164,
          "source_output_mw": 117.73128065372164,
          "min_block_voltage_pu": 0.9998439157087929,
          "max_segment_current_a": 1005.2170169986891,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.0,
          "source_input_mw": 117.71930812499481,
          "source_output_mw": 117.71930812499481,
          "min_block_voltage_pu": 0.999843920984692,
          "max_segment_current_a": 1005.1147927429005,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.01,
          "source_input_mw": 117.7078144975881,
          "source_output_mw": 117.7078144975881,
          "min_block_voltage_pu": 0.999843926049555,
          "max_segment_current_a": 1005.0166574589258,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.02,
          "source_input_mw": 117.69678061543533,
          "source_output_mw": 117.69678061543533,
          "min_block_voltage_pu": 0.9998439309118232,
          "max_segment_current_a": 1004.9224475877683,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.03,
          "source_input_mw": 117.68618808871399,
          "source_output_mw": 117.68618808871399,
          "min_block_voltage_pu": 0.999843935579601,
          "max_segment_current_a": 1004.8320061128007,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.04,
          "source_input_mw": 117.6760192631954,
          "source_output_mw": 117.6760192631954,
          "min_block_voltage_pu": 0.9998439400606675,
          "max_segment_current_a": 1004.7451822980705,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.05,
          "source_input_mw": 117.66625719082099,
          "source_output_mw": 117.66625719082099,
          "min_block_voltage_pu": 0.9998439443624912,
          "max_segment_current_a": 1004.6618314370708,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.06,
          "source_input_mw": 117.65688560145529,
          "source_output_mw": 117.65688560145529,
          "min_block_voltage_pu": 0.9998439484922419,
          "max_segment_current_a": 1004.5818146115628,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.07,
          "source_input_mw": 117.64788887576901,
          "source_output_mw": 117.64788887576901,
          "min_block_voltage_pu": 0.9998439524568026,
          "max_segment_current_a": 1004.5049984600446,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.08,
          "source_input_mw": 117.63925201920681,
          "source_output_mw": 117.63925201920681,
          "min_block_voltage_pu": 0.9998439562627809,
          "max_segment_current_a": 1004.4312549554805,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.09,
          "source_input_mw": 117.63096063699611,
          "source_output_mw": 117.63096063699611,
          "min_block_voltage_pu": 0.9998439599165202,
          "max_segment_current_a": 1004.3604611919221,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.1,
          "source_input_mw": 117.6230009101559,
          "source_output_mw": 117.6230009101559,
          "min_block_voltage_pu": 0.9998439634241096,
          "max_segment_current_a": 1004.2924991796654,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.11,
          "source_input_mw": 117.6153595724649,
          "source_output_mw": 117.6153595724649,
          "min_block_voltage_pu": 0.9998439667913953,
          "max_segment_current_a": 1004.2272556485979,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.12,
          "source_input_mw": 117.60802388835125,
          "source_output_mw": 117.60802388835125,
          "min_block_voltage_pu": 0.9998439700239895,
          "max_segment_current_a": 1004.1646218594178,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.13,
          "source_input_mw": 117.60098163166636,
          "source_output_mw": 117.60098163166636,
          "min_block_voltage_pu": 0.9998439731272803,
          "max_segment_current_a": 1004.1044934223987,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.14,
          "source_input_mw": 117.59422106530806,
          "source_output_mw": 117.59422106530806,
          "min_block_voltage_pu": 0.999843976106439,
          "max_segment_current_a": 1004.0467701234079,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.15,
          "source_input_mw": 117.58773092165863,
          "source_output_mw": 117.58773092165863,
          "min_block_voltage_pu": 0.9998439789664318,
          "max_segment_current_a": 1003.991355756881,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.16,
          "source_input_mw": 117.58150038380546,
          "source_output_mw": 117.58150038380546,
          "min_block_voltage_pu": 0.9998439817120248,
          "max_segment_current_a": 1003.9381579654802,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.17,
          "source_input_mw": 117.57551906751273,
          "source_output_mw": 117.57551906751273,
          "min_block_voltage_pu": 0.9998439843477933,
          "max_segment_current_a": 1003.8870880861642,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.18,
          "source_input_mw": 117.56977700391444,
          "source_output_mw": 117.56977700391444,
          "min_block_voltage_pu": 0.999843986878132,
          "max_segment_current_a": 1003.8380610024155,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.19,
          "source_input_mw": 117.56426462289942,
          "source_output_mw": 117.56426462289942,
          "min_block_voltage_pu": 0.9998439893072566,
          "max_segment_current_a": 1003.7909950023807,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.2,
          "source_input_mw": 117.55897273716127,
          "source_output_mw": 117.55897273716127,
          "min_block_voltage_pu": 0.9998439916392163,
          "max_segment_current_a": 1003.7458116426827,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.21,
          "source_input_mw": 117.55389252688603,
          "source_output_mw": 117.55389252688603,
          "min_block_voltage_pu": 0.9998439938778978,
          "max_segment_current_a": 1003.7024356176814,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.22,
          "source_input_mw": 117.54901552505265,
          "source_output_mw": 117.54901552505265,
          "min_block_voltage_pu": 0.9998439960270319,
          "max_segment_current_a": 1003.6607946339652,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.23,
          "source_input_mw": 117.54433360332096,
          "source_output_mw": 117.54433360332096,
          "min_block_voltage_pu": 0.9998439980902006,
          "max_segment_current_a": 1003.6208192898606,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.24,
          "source_input_mw": 117.53983895848471,
          "source_output_mw": 117.53983895848471,
          "min_block_voltage_pu": 0.9998440000708426,
          "max_segment_current_a": 1003.5824429597618,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.25,
          "source_input_mw": 117.53552409946603,
          "source_output_mw": 117.53552409946603,
          "min_block_voltage_pu": 0.9998440019722586,
          "max_segment_current_a": 1003.54560168309,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.26,
          "source_input_mw": 117.53138183483033,
          "source_output_mw": 117.53138183483033,
          "min_block_voltage_pu": 0.9998440037976185,
          "max_segment_current_a": 1003.5102340576905,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.27,
          "source_input_mw": 117.52740526080049,
          "source_output_mw": 117.52740526080049,
          "min_block_voltage_pu": 0.9998440055499639,
          "max_segment_current_a": 1003.4762811374962,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.28,
          "source_input_mw": 117.52358774975075,
          "source_output_mw": 117.52358774975075,
          "min_block_voltage_pu": 0.999844007232215,
          "max_segment_current_a": 1003.4436863342846,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.29,
          "source_input_mw": 117.51992293916041,
          "source_output_mw": 117.51992293916041,
          "min_block_voltage_pu": 0.9998440088471765,
          "max_segment_current_a": 1003.412395323362,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.3,
          "source_input_mw": 117.51640472100969,
          "source_output_mw": 117.51640472100969,
          "min_block_voltage_pu": 0.9998440103975391,
          "max_segment_current_a": 1003.3823559530248,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.31,
          "source_input_mw": 117.51302723159976,
          "source_output_mw": 117.51302723159976,
          "min_block_voltage_pu": 0.9998440118858875,
          "max_segment_current_a": 1003.3535181576376,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.32,
          "source_input_mw": 117.50978484177986,
          "source_output_mw": 117.50978484177986,
          "min_block_voltage_pu": 0.9998440133147022,
          "max_segment_current_a": 1003.3258338741917,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.33,
          "source_input_mw": 117.5066721475653,
          "source_output_mw": 117.5066721475653,
          "min_block_voltage_pu": 0.999844014686364,
          "max_segment_current_a": 1003.2992569621997,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.34,
          "source_input_mw": 117.50368396113086,
          "source_output_mw": 117.50368396113086,
          "min_block_voltage_pu": 0.9998440160031593,
          "max_segment_current_a": 1003.2737431267946,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.35,
          "source_input_mw": 117.5008153021645,
          "source_output_mw": 117.5008153021645,
          "min_block_voltage_pu": 0.9998440172672828,
          "max_segment_current_a": 1003.2492498449039,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.36,
          "source_input_mw": 117.4980613895666,
          "source_output_mw": 117.4980613895666,
          "min_block_voltage_pu": 0.9998440184808414,
          "max_segment_current_a": 1003.2257362943801,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.37,
          "source_input_mw": 117.49541763348165,
          "source_output_mw": 117.49541763348165,
          "min_block_voltage_pu": 0.9998440196458576,
          "max_segment_current_a": 1003.2031632859604,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.38,
          "source_input_mw": 117.49287962764846,
          "source_output_mw": 117.49287962764846,
          "min_block_voltage_pu": 0.9998440207642733,
          "max_segment_current_a": 1003.1814931979549,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.39,
          "source_input_mw": 117.49044314205628,
          "source_output_mw": 117.49044314205628,
          "min_block_voltage_pu": 0.9998440218379521,
          "max_segment_current_a": 1003.1606899135406,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.4,
          "source_input_mw": 117.48810411589487,
          "source_output_mw": 117.48810411589487,
          "min_block_voltage_pu": 0.9998440228686839,
          "max_segment_current_a": 1003.1407187605686,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.41,
          "source_input_mw": 117.48585865078645,
          "source_output_mw": 117.48585865078645,
          "min_block_voltage_pu": 0.9998440238581866,
          "max_segment_current_a": 1003.1215464537759,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.42,
          "source_input_mw": 117.48370300428837,
          "source_output_mw": 117.48370300428837,
          "min_block_voltage_pu": 0.9998440248081089,
          "max_segment_current_a": 1003.1031410393103,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.43,
          "source_input_mw": 117.48163358365576,
          "source_output_mw": 117.48163358365576,
          "min_block_voltage_pu": 0.9998440257200345,
          "max_segment_current_a": 1003.0854718414748,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.44,
          "source_input_mw": 117.47964693985358,
          "source_output_mw": 117.47964693985358,
          "min_block_voltage_pu": 0.9998440265954827,
          "max_segment_current_a": 1003.0685094116002,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.45,
          "source_input_mw": 117.4777397618082,
          "source_output_mw": 117.4777397618082,
          "min_block_voltage_pu": 0.9998440274359134,
          "max_segment_current_a": 1003.0522254789638,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.46,
          "source_input_mw": 117.47590887088897,
          "source_output_mw": 117.47590887088897,
          "min_block_voltage_pu": 0.9998440282427267,
          "max_segment_current_a": 1003.0365929036732,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.47,
          "source_input_mw": 117.47415121561049,
          "source_output_mw": 117.47415121561049,
          "min_block_voltage_pu": 0.9998440290172674,
          "max_segment_current_a": 1003.021585631431,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.48,
          "source_input_mw": 117.47246386654687,
          "source_output_mw": 117.47246386654687,
          "min_block_voltage_pu": 0.9998440297608268,
          "max_segment_current_a": 1003.0071786501126,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.49,
          "source_input_mw": 117.47084401144919,
          "source_output_mw": 117.47084401144919,
          "min_block_voltage_pu": 0.9998440304746435,
          "max_segment_current_a": 1002.9933479480787,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.5,
          "source_input_mw": 117.46928895055852,
          "source_output_mw": 117.46928895055852,
          "min_block_voltage_pu": 0.9998440311599075,
          "max_segment_current_a": 1002.980070474155,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        }
      ]
    },
    {
      "buffer_architecture": {
        "name": "scenario2m_local_only",
        "display_name": "Scenario 2(M) local-only buffer",
        "scenario_name": "ac_fed_sst_800vdc",
        "scenario_label": "Scenario 2(M)",
        "local_power_mw_per_block": 3.0,
        "local_energy_kwh_per_block": 0.25,
        "local_tau_s": 0.25,
        "shared_power_mw": 0.0,
        "shared_energy_kwh": 0.0,
        "shared_tau_s": 0.0
      },
      "pattern_name": "two_block_cluster_15pct_burst",
      "mode": "two_block_cluster",
      "it_amplitude_fraction": 0.15,
      "base_case": {
        "source_input_mw": 117.4319674901032,
        "min_block_voltage_pu": 0.9998440476062462
      },
      "summary": {
        "max_source_input_delta_mw": 5.652732872274697,
        "max_source_input_ramp_mw_per_s": 241.4744716369538,
        "min_block_voltage_pu": 0.9998400344427274,
        "max_segment_current_a": 1050.925957349533,
        "max_local_buffer_discharge_mw": 6.0,
        "max_shared_buffer_discharge_mw": 0.0,
        "recovery_time_s": 0.76
      },
      "step_rows": [
        {
          "time_s": 0.0,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.01,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.02,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.03,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.04,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.05,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.06,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.07,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.08,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.09,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.1,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.11,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.12,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.13,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.14,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.15,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.16,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.17,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.18,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.19,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.2,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.21,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.22,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.23,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.24,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.25,
          "source_input_mw": 119.84671220647274,
          "source_output_mw": 119.84671220647274,
          "min_block_voltage_pu": 0.999842333255907,
          "max_segment_current_a": 1023.2791442321425,
          "local_buffer_discharge_mw": 6.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.26,
          "source_input_mw": 120.08674905755935,
          "source_output_mw": 120.08674905755935,
          "min_block_voltage_pu": 0.9998421628415006,
          "max_segment_current_a": 1025.3286430494682,
          "local_buffer_discharge_mw": 5.759999999999998,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.27,
          "source_input_mw": 120.31718450456215,
          "source_output_mw": 120.31718450456215,
          "min_block_voltage_pu": 0.9998419992436184,
          "max_segment_current_a": 1027.296162561091,
          "local_buffer_discharge_mw": 5.529599999999995,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.28,
          "source_input_mw": 120.53840259815975,
          "source_output_mw": 120.53840259815975,
          "min_block_voltage_pu": 0.9998418421896037,
          "max_segment_current_a": 1029.1849818885153,
          "local_buffer_discharge_mw": 5.308415999999994,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.29,
          "source_input_mw": 120.75077202743356,
          "source_output_mw": 120.75077202743356,
          "min_block_voltage_pu": 0.9998416914177051,
          "max_segment_current_a": 1030.9982489923623,
          "local_buffer_discharge_mw": 5.096079359999997,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.3,
          "source_input_mw": 120.95464673429805,
          "source_output_mw": 120.95464673429805,
          "min_block_voltage_pu": 0.9998415466766426,
          "max_segment_current_a": 1032.7389859184934,
          "local_buffer_discharge_mw": 4.892236185599998,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.31,
          "source_input_mw": 121.15036650335635,
          "source_output_mw": 121.15036650335635,
          "min_block_voltage_pu": 0.9998414077251851,
          "max_segment_current_a": 1034.4100938343124,
          "local_buffer_discharge_mw": 4.696546738175996,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.32,
          "source_input_mw": 121.33825752816402,
          "source_output_mw": 121.33825752816402,
          "min_block_voltage_pu": 0.9998412743317511,
          "max_segment_current_a": 1036.0143578636407,
          "local_buffer_discharge_mw": 4.508684868648956,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.33,
          "source_input_mw": 121.5186329548446,
          "source_output_mw": 121.5186329548446,
          "min_block_voltage_pu": 0.999841146274023,
          "max_segment_current_a": 1037.5544517282149,
          "local_buffer_discharge_mw": 4.328337473902998,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.34,
          "source_input_mw": 121.69179340396255,
          "source_output_mw": 121.69179340396255,
          "min_block_voltage_pu": 0.9998410233385745,
          "max_segment_current_a": 1039.032942203546,
          "local_buffer_discharge_mw": 4.155203974946879,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.35,
          "source_input_mw": 121.85802747152326,
          "source_output_mw": 121.85802747152326,
          "min_block_voltage_pu": 0.9998409053205173,
          "max_segment_current_a": 1040.4522933965618,
          "local_buffer_discharge_mw": 3.9889958159490035,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.36,
          "source_input_mw": 122.0176122099347,
          "source_output_mw": 122.0176122099347,
          "min_block_voltage_pu": 0.9998407920231572,
          "max_segment_current_a": 1041.8148708521574,
          "local_buffer_discharge_mw": 3.8294359833110434,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.37,
          "source_input_mw": 122.17081358973229,
          "source_output_mw": 122.17081358973229,
          "min_block_voltage_pu": 0.9998406832576686,
          "max_segment_current_a": 1043.1229454955028,
          "local_buffer_discharge_mw": 3.676258543978605,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.38,
          "source_input_mw": 122.31788694283628,
          "source_output_mw": 122.31788694283628,
          "min_block_voltage_pu": 0.9998405788427787,
          "max_segment_current_a": 1044.3786974166674,
          "local_buffer_discharge_mw": 3.5292082022194577,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.39,
          "source_input_mw": 122.45907738808015,
          "source_output_mw": 122.45907738808015,
          "min_block_voltage_pu": 0.9998404786044647,
          "max_segment_current_a": 1045.5842195038758,
          "local_buffer_discharge_mw": 3.3880398741306763,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.4,
          "source_input_mw": 122.59462023971919,
          "source_output_mw": 122.59462023971919,
          "min_block_voltage_pu": 0.9998403823756654,
          "max_segment_current_a": 1046.7415209314445,
          "local_buffer_discharge_mw": 3.25251827916545,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.41,
          "source_input_mw": 122.72474139959999,
          "source_output_mw": 122.72474139959999,
          "min_block_voltage_pu": 0.9998402899960013,
          "max_segment_current_a": 1047.852530508209,
          "local_buffer_discharge_mw": 3.122417547998836,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.42,
          "source_input_mw": 122.84965773364401,
          "source_output_mw": 122.84965773364401,
          "min_block_voltage_pu": 0.9998402013115086,
          "max_segment_current_a": 1048.9190998920278,
          "local_buffer_discharge_mw": 2.997520846078885,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.43,
          "source_input_mw": 122.9695774332729,
          "source_output_mw": 122.9695774332729,
          "min_block_voltage_pu": 0.9998401161743821,
          "max_segment_current_a": 1049.9430066757131,
          "local_buffer_discharge_mw": 2.877620012235724,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.44,
          "source_input_mw": 123.0847003623779,
          "source_output_mw": 123.0847003623779,
          "min_block_voltage_pu": 0.9998400344427274,
          "max_segment_current_a": 1050.925957349533,
          "local_buffer_discharge_mw": 2.7625152117462903,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.45,
          "source_input_mw": 122.85859025568882,
          "source_output_mw": 122.85859025568882,
          "min_block_voltage_pu": 0.9998401949698548,
          "max_segment_current_a": 1048.9953681773131,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.46,
          "source_input_mw": 122.64152461534475,
          "source_output_mw": 122.64152461534475,
          "min_block_voltage_pu": 0.9998403490758512,
          "max_segment_current_a": 1047.1420031460761,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.47,
          "source_input_mw": 122.43314165782498,
          "source_output_mw": 122.43314165782498,
          "min_block_voltage_pu": 0.9998404970175653,
          "max_segment_current_a": 1045.3627732451732,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.48,
          "source_input_mw": 122.23309407133112,
          "source_output_mw": 122.23309407133112,
          "min_block_voltage_pu": 0.999840639041572,
          "max_segment_current_a": 1043.6547130279105,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.49,
          "source_input_mw": 122.04104843688849,
          "source_output_mw": 122.04104843688849,
          "min_block_voltage_pu": 0.9998407753845823,
          "max_segment_current_a": 1042.0149756687135,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.5,
          "source_input_mw": 121.85668467260544,
          "source_output_mw": 121.85668467260544,
          "min_block_voltage_pu": 0.9998409062738388,
          "max_segment_current_a": 1040.4408282180289,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.51,
          "source_input_mw": 121.67969550016464,
          "source_output_mw": 121.67969550016464,
          "min_block_voltage_pu": 0.9998410319274944,
          "max_segment_current_a": 1038.9296470470463,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.52,
          "source_input_mw": 121.50978593265673,
          "source_output_mw": 121.50978593265673,
          "min_block_voltage_pu": 0.999841152554976,
          "max_segment_current_a": 1037.4789134746547,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.53,
          "source_input_mw": 121.3466727829024,
          "source_output_mw": 121.3466727829024,
          "min_block_voltage_pu": 0.9998412683573319,
          "max_segment_current_a": 1036.0862095693326,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.54,
          "source_input_mw": 121.1900841914433,
          "source_output_mw": 121.1900841914433,
          "min_block_voltage_pu": 0.9998413795275702,
          "max_segment_current_a": 1034.7492141189814,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.55,
          "source_input_mw": 121.03975917341494,
          "source_output_mw": 121.03975917341494,
          "min_block_voltage_pu": 0.9998414862509767,
          "max_segment_current_a": 1033.46569876198,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.56,
          "source_input_mw": 120.89544718354583,
          "source_output_mw": 120.89544718354583,
          "min_block_voltage_pu": 0.999841588705426,
          "max_segment_current_a": 1032.2335242730082,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.57,
          "source_input_mw": 120.75690769855849,
          "source_output_mw": 120.75690769855849,
          "min_block_voltage_pu": 0.9998416870616792,
          "max_segment_current_a": 1031.05063699745,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.58,
          "source_input_mw": 120.62390981627512,
          "source_output_mw": 120.62390981627512,
          "min_block_voltage_pu": 0.9998417814836649,
          "max_segment_current_a": 1029.9150654284351,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.59,
          "source_input_mw": 120.4962318707605,
          "source_output_mw": 120.4962318707605,
          "min_block_voltage_pu": 0.9998418721287552,
          "max_segment_current_a": 1028.8249169208043,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.6,
          "source_input_mw": 120.37366106286001,
          "source_output_mw": 120.37366106286001,
          "min_block_voltage_pu": 0.9998419591480273,
          "max_segment_current_a": 1027.7783745365307,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.61,
          "source_input_mw": 120.25599310551726,
          "source_output_mw": 120.25599310551726,
          "min_block_voltage_pu": 0.9998420426865151,
          "max_segment_current_a": 1026.7736940163281,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.62,
          "source_input_mw": 120.1430318832798,
          "source_output_mw": 120.1430318832798,
          "min_block_voltage_pu": 0.9998421228834509,
          "max_segment_current_a": 1025.8092008724077,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.63,
          "source_input_mw": 120.03458912542537,
          "source_output_mw": 120.03458912542537,
          "min_block_voltage_pu": 0.9998421998724973,
          "max_segment_current_a": 1024.8832875975293,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.64,
          "source_input_mw": 119.93048409216398,
          "source_output_mw": 119.93048409216398,
          "min_block_voltage_pu": 0.9998422737819717,
          "max_segment_current_a": 1023.994410985697,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.65,
          "source_input_mw": 119.83054327339238,
          "source_output_mw": 119.83054327339238,
          "min_block_voltage_pu": 0.9998423447350573,
          "max_segment_current_a": 1023.1410895600363,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.66,
          "source_input_mw": 119.73460009949935,
          "source_output_mw": 119.73460009949935,
          "min_block_voltage_pu": 0.9998424128500106,
          "max_segment_current_a": 1022.3219011035594,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.67,
          "source_input_mw": 119.64249466373886,
          "source_output_mw": 119.64249466373886,
          "min_block_voltage_pu": 0.9998424782403571,
          "max_segment_current_a": 1021.5354802887057,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.68,
          "source_input_mw": 119.55407345570939,
          "source_output_mw": 119.55407345570939,
          "min_block_voltage_pu": 0.9998425410150827,
          "max_segment_current_a": 1020.7805164017063,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.69,
          "source_input_mw": 119.46918910549412,
          "source_output_mw": 119.46918910549412,
          "min_block_voltage_pu": 0.999842601278812,
          "max_segment_current_a": 1020.0557511579789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.7,
          "source_input_mw": 119.38770013803622,
          "source_output_mw": 119.38770013803622,
          "min_block_voltage_pu": 0.9998426591319853,
          "max_segment_current_a": 1019.3599766049094,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.71,
          "source_input_mw": 119.30947073733951,
          "source_output_mw": 119.30947073733951,
          "min_block_voltage_pu": 0.9998427146710261,
          "max_segment_current_a": 1018.6920331085282,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.72,
          "source_input_mw": 119.23437052010135,
          "source_output_mw": 119.23437052010135,
          "min_block_voltage_pu": 0.9998427679884994,
          "max_segment_current_a": 1018.0508074207221,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.73,
          "source_input_mw": 119.1622743184009,
          "source_output_mw": 119.1622743184009,
          "min_block_voltage_pu": 0.9998428191732692,
          "max_segment_current_a": 1017.4352308237603,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.74,
          "source_input_mw": 119.09306197107973,
          "source_output_mw": 119.09306197107973,
          "min_block_voltage_pu": 0.9998428683106433,
          "max_segment_current_a": 1016.8442773490438,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.75,
          "source_input_mw": 119.02661812346787,
          "source_output_mw": 119.02661812346787,
          "min_block_voltage_pu": 0.9998429154825179,
          "max_segment_current_a": 1016.2769620671068,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.76,
          "source_input_mw": 118.9628320351209,
          "source_output_mw": 118.9628320351209,
          "min_block_voltage_pu": 0.999842960767514,
          "max_segment_current_a": 1015.7323394460207,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.77,
          "source_input_mw": 118.90159739524798,
          "source_output_mw": 118.90159739524798,
          "min_block_voltage_pu": 0.9998430042411062,
          "max_segment_current_a": 1015.209501775465,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.78,
          "source_input_mw": 118.84281214552288,
          "source_output_mw": 118.84281214552288,
          "min_block_voltage_pu": 0.9998430459757512,
          "max_segment_current_a": 1014.7075776538371,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.79,
          "source_input_mw": 118.78637830998268,
          "source_output_mw": 118.78637830998268,
          "min_block_voltage_pu": 0.9998430860410077,
          "max_segment_current_a": 1014.2257305358779,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.8,
          "source_input_mw": 118.73220183173108,
          "source_output_mw": 118.73220183173108,
          "min_block_voltage_pu": 0.9998431245036509,
          "max_segment_current_a": 1013.7631573383992,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.81,
          "source_input_mw": 118.68019241617328,
          "source_output_mw": 118.68019241617328,
          "min_block_voltage_pu": 0.9998431614277857,
          "max_segment_current_a": 1013.3190871017779,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.82,
          "source_input_mw": 118.63026338052222,
          "source_output_mw": 118.63026338052222,
          "min_block_voltage_pu": 0.9998431968749525,
          "max_segment_current_a": 1012.8927797049954,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.83,
          "source_input_mw": 118.58233150932409,
          "source_output_mw": 118.58233150932409,
          "min_block_voltage_pu": 0.999843230904231,
          "max_segment_current_a": 1012.4835246320771,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.84,
          "source_input_mw": 118.53631691576348,
          "source_output_mw": 118.53631691576348,
          "min_block_voltage_pu": 0.9998432635723358,
          "max_segment_current_a": 1012.0906397878737,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.85,
          "source_input_mw": 118.49214290851617,
          "source_output_mw": 118.49214290851617,
          "min_block_voltage_pu": 0.9998432949337146,
          "max_segment_current_a": 1011.713470361214,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.86,
          "source_input_mw": 118.44973586392805,
          "source_output_mw": 118.44973586392805,
          "min_block_voltage_pu": 0.9998433250406363,
          "max_segment_current_a": 1011.3513877335326,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.87,
          "source_input_mw": 118.40902510330704,
          "source_output_mw": 118.40902510330704,
          "min_block_voltage_pu": 0.9998433539432798,
          "max_segment_current_a": 1011.0037884311519,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.88,
          "source_input_mw": 118.36994277512325,
          "source_output_mw": 118.36994277512325,
          "min_block_voltage_pu": 0.9998433816898161,
          "max_segment_current_a": 1010.6700931194771,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.89,
          "source_input_mw": 118.3324237419214,
          "source_output_mw": 118.3324237419214,
          "min_block_voltage_pu": 0.9998434083264895,
          "max_segment_current_a": 1010.3497456374207,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.9,
          "source_input_mw": 118.29640547175686,
          "source_output_mw": 118.29640547175686,
          "min_block_voltage_pu": 0.9998434338976947,
          "max_segment_current_a": 1010.0422120704533,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.91,
          "source_input_mw": 118.26182793397409,
          "source_output_mw": 118.26182793397409,
          "min_block_voltage_pu": 0.9998434584460505,
          "max_segment_current_a": 1009.7469798607323,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.92,
          "source_input_mw": 118.22863349915433,
          "source_output_mw": 118.22863349915433,
          "min_block_voltage_pu": 0.9998434820124708,
          "max_segment_current_a": 1009.4635569528255,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.93,
          "source_input_mw": 118.19676684306523,
          "source_output_mw": 118.19676684306523,
          "min_block_voltage_pu": 0.9998435046362336,
          "max_segment_current_a": 1009.1914709736078,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.94,
          "source_input_mw": 118.16617485445272,
          "source_output_mw": 118.16617485445272,
          "min_block_voltage_pu": 0.9998435263550447,
          "max_segment_current_a": 1008.9302684449619,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.95,
          "source_input_mw": 118.13680654652106,
          "source_output_mw": 118.13680654652106,
          "min_block_voltage_pu": 0.9998435472051024,
          "max_segment_current_a": 1008.6795140279706,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.96,
          "source_input_mw": 118.10861297195387,
          "source_output_mw": 118.10861297195387,
          "min_block_voltage_pu": 0.9998435672211576,
          "max_segment_current_a": 1008.4387897973438,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.97,
          "source_input_mw": 118.08154714133455,
          "source_output_mw": 118.08154714133455,
          "min_block_voltage_pu": 0.9998435864365696,
          "max_segment_current_a": 1008.2076945448678,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.98,
          "source_input_mw": 118.05556394482946,
          "source_output_mw": 118.05556394482946,
          "min_block_voltage_pu": 0.9998436048833645,
          "max_segment_current_a": 1007.9858431107168,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.99,
          "source_input_mw": 118.0306200770043,
          "source_output_mw": 118.0306200770043,
          "min_block_voltage_pu": 0.9998436225922867,
          "max_segment_current_a": 1007.7728657415128,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.0,
          "source_input_mw": 118.00667396464762,
          "source_output_mw": 118.00667396464762,
          "min_block_voltage_pu": 0.9998436395928517,
          "max_segment_current_a": 1007.5684074740634,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.01,
          "source_input_mw": 117.98368569748145,
          "source_output_mw": 117.98368569748145,
          "min_block_voltage_pu": 0.9998436559133937,
          "max_segment_current_a": 1007.372127543751,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.02,
          "source_input_mw": 117.9616169616436,
          "source_output_mw": 117.9616169616436,
          "min_block_voltage_pu": 0.9998436715811131,
          "max_segment_current_a": 1007.1836988165851,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.03,
          "source_input_mw": 117.9404309758306,
          "source_output_mw": 117.9404309758306,
          "min_block_voltage_pu": 0.9998436866221235,
          "max_segment_current_a": 1007.0028072439752,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.04,
          "source_input_mw": 117.92009242999511,
          "source_output_mw": 117.92009242999511,
          "min_block_voltage_pu": 0.9998437010614933,
          "max_segment_current_a": 1006.829151339309,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.05,
          "source_input_mw": 117.9005674264953,
          "source_output_mw": 117.9005674264953,
          "min_block_voltage_pu": 0.9998437149232878,
          "max_segment_current_a": 1006.6624416754747,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.06,
          "source_input_mw": 117.88182342359836,
          "source_output_mw": 117.88182342359836,
          "min_block_voltage_pu": 0.9998437282306103,
          "max_segment_current_a": 1006.5024004024746,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.07,
          "source_input_mw": 117.8638291812439,
          "source_output_mw": 117.8638291812439,
          "min_block_voltage_pu": 0.9998437410056391,
          "max_segment_current_a": 1006.3487607843399,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.08,
          "source_input_mw": 117.84655470897677,
          "source_output_mw": 117.84655470897677,
          "min_block_voltage_pu": 0.9998437532696669,
          "max_segment_current_a": 1006.2012667545661,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.09,
          "source_input_mw": 117.82997121596266,
          "source_output_mw": 117.82997121596266,
          "min_block_voltage_pu": 0.9998437650431334,
          "max_segment_current_a": 1006.0596724893339,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.1,
          "source_input_mw": 117.81405106300302,
          "source_output_mw": 117.81405106300302,
          "min_block_voltage_pu": 0.9998437763456608,
          "max_segment_current_a": 1005.9237419977997,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.11,
          "source_input_mw": 117.7987677164695,
          "source_output_mw": 117.7987677164695,
          "min_block_voltage_pu": 0.9998437871960868,
          "max_segment_current_a": 1005.7932487287725,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.12,
          "source_input_mw": 117.78409570408094,
          "source_output_mw": 117.78409570408094,
          "min_block_voltage_pu": 0.9998437976124959,
          "max_segment_current_a": 1005.6679751931291,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.13,
          "source_input_mw": 117.7700105724493,
          "source_output_mw": 117.7700105724493,
          "min_block_voltage_pu": 0.999843807612248,
          "max_segment_current_a": 1005.547712601329,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.14,
          "source_input_mw": 117.75648884632382,
          "source_output_mw": 117.75648884632382,
          "min_block_voltage_pu": 0.9998438172120099,
          "max_segment_current_a": 1005.4322605154284,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.15,
          "source_input_mw": 117.74350798946537,
          "source_output_mw": 117.74350798946537,
          "min_block_voltage_pu": 0.9998438264277814,
          "max_segment_current_a": 1005.3214265150172,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.16,
          "source_input_mw": 117.73104636708584,
          "source_output_mw": 117.73104636708584,
          "min_block_voltage_pu": 0.9998438352749217,
          "max_segment_current_a": 1005.2150258765141,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.17,
          "source_input_mw": 117.71908320979004,
          "source_output_mw": 117.71908320979004,
          "min_block_voltage_pu": 0.9998438437681764,
          "max_segment_current_a": 1005.1128812652952,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.18,
          "source_input_mw": 117.70759857895985,
          "source_output_mw": 117.70759857895985,
          "min_block_voltage_pu": 0.9998438519217007,
          "max_segment_current_a": 1005.0148224401321,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.19,
          "source_input_mw": 117.69657333352302,
          "source_output_mw": 117.69657333352302,
          "min_block_voltage_pu": 0.999843859749084,
          "max_segment_current_a": 1004.9206859694564,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.2,
          "source_input_mw": 117.68598909805124,
          "source_output_mw": 117.68598909805124,
          "min_block_voltage_pu": 0.9998438672633716,
          "max_segment_current_a": 1004.8303149589728,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.21,
          "source_input_mw": 117.67582823213436,
          "source_output_mw": 117.67582823213436,
          "min_block_voltage_pu": 0.9998438744770879,
          "max_segment_current_a": 1004.7435587901666,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.22,
          "source_input_mw": 117.66607380097953,
          "source_output_mw": 117.66607380097953,
          "min_block_voltage_pu": 0.9998438814022553,
          "max_segment_current_a": 1004.6602728692719,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.23,
          "source_input_mw": 117.65670954718642,
          "source_output_mw": 117.65670954718642,
          "min_block_voltage_pu": 0.9998438880504159,
          "max_segment_current_a": 1004.5803183862814,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.24,
          "source_input_mw": 117.64771986365149,
          "source_output_mw": 117.64771986365149,
          "min_block_voltage_pu": 0.9998438944326502,
          "max_segment_current_a": 1004.503562083595,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.25,
          "source_input_mw": 117.6390897675561,
          "source_output_mw": 117.6390897675561,
          "min_block_voltage_pu": 0.9998439005595947,
          "max_segment_current_a": 1004.4298760339237,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.26,
          "source_input_mw": 117.63080487539493,
          "source_output_mw": 117.63080487539493,
          "min_block_voltage_pu": 0.9998439064414615,
          "max_segment_current_a": 1004.3591374270757,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.27,
          "source_input_mw": 117.62285137900358,
          "source_output_mw": 117.62285137900358,
          "min_block_voltage_pu": 0.9998439120880536,
          "max_segment_current_a": 1004.2912283652721,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.28,
          "source_input_mw": 117.61521602254469,
          "source_output_mw": 117.61521602254469,
          "min_block_voltage_pu": 0.9998439175087822,
          "max_segment_current_a": 1004.2260356666511,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.29,
          "source_input_mw": 117.60788608041493,
          "source_output_mw": 117.60788608041493,
          "min_block_voltage_pu": 0.9998439227126815,
          "max_segment_current_a": 1004.1634506766296,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.3,
          "source_input_mw": 117.6008493360356,
          "source_output_mw": 117.6008493360356,
          "min_block_voltage_pu": 0.9998439277084245,
          "max_segment_current_a": 1004.1033690868123,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.31,
          "source_input_mw": 117.59409406149155,
          "source_output_mw": 117.59409406149155,
          "min_block_voltage_pu": 0.9998439325043377,
          "max_segment_current_a": 1004.0456907611435,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.32,
          "source_input_mw": 117.5876089979847,
          "source_output_mw": 117.5876089979847,
          "min_block_voltage_pu": 0.9998439371084147,
          "max_segment_current_a": 1003.9903195690142,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.33,
          "source_input_mw": 117.58138333706916,
          "source_output_mw": 117.58138333706916,
          "min_block_voltage_pu": 0.9998439415283282,
          "max_segment_current_a": 1003.9371632250421,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.34,
          "source_input_mw": 117.57540670263731,
          "source_output_mw": 117.57540670263731,
          "min_block_voltage_pu": 0.9998439457714454,
          "max_segment_current_a": 1003.8861331352641,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.35,
          "source_input_mw": 117.56966913362612,
          "source_output_mw": 117.56966913362612,
          "min_block_voltage_pu": 0.9998439498448378,
          "max_segment_current_a": 1003.8371442494783,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.36,
          "source_input_mw": 117.56416106741534,
          "source_output_mw": 117.56416106741534,
          "min_block_voltage_pu": 0.9998439537552946,
          "max_segment_current_a": 1003.7901149194938,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.37,
          "source_input_mw": 117.55887332388983,
          "source_output_mw": 117.55887332388983,
          "min_block_voltage_pu": 0.999843957509333,
          "max_segment_current_a": 1003.744966763049,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.38,
          "source_input_mw": 117.55379709013927,
          "source_output_mw": 117.55379709013927,
          "min_block_voltage_pu": 0.9998439611132096,
          "max_segment_current_a": 1003.7016245331762,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.39,
          "source_input_mw": 117.54892390577005,
          "source_output_mw": 117.54892390577005,
          "min_block_voltage_pu": 0.9998439645729313,
          "max_segment_current_a": 1003.6600159927876,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.4,
          "source_input_mw": 117.54424564880442,
          "source_output_mw": 117.54424564880442,
          "min_block_voltage_pu": 0.9998439678942643,
          "max_segment_current_a": 1003.6200717942813,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.41,
          "source_input_mw": 117.539754522144,
          "source_output_mw": 117.539754522144,
          "min_block_voltage_pu": 0.9998439710827437,
          "max_segment_current_a": 1003.5817253639609,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.42,
          "source_input_mw": 117.53544304057448,
          "source_output_mw": 117.53544304057448,
          "min_block_voltage_pu": 0.9998439741436842,
          "max_segment_current_a": 1003.5449127910798,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.43,
          "source_input_mw": 117.53130401829029,
          "source_output_mw": 117.53130401829029,
          "min_block_voltage_pu": 0.9998439770821866,
          "max_segment_current_a": 1003.5095727213228,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.44,
          "source_input_mw": 117.52733055691829,
          "source_output_mw": 117.52733055691829,
          "min_block_voltage_pu": 0.9998439799031492,
          "max_segment_current_a": 1003.4756462545485,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.45,
          "source_input_mw": 117.52351603402035,
          "source_output_mw": 117.52351603402035,
          "min_block_voltage_pu": 0.9998439826112735,
          "max_segment_current_a": 1003.4430768466221,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.46,
          "source_input_mw": 117.51985409205598,
          "source_output_mw": 117.51985409205598,
          "min_block_voltage_pu": 0.9998439852110725,
          "max_segment_current_a": 1003.4118102151765,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.47,
          "source_input_mw": 117.51633862778645,
          "source_output_mw": 117.51633862778645,
          "min_block_voltage_pu": 0.9998439877068797,
          "max_segment_current_a": 1003.3817942491393,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.48,
          "source_input_mw": 117.51296378210274,
          "source_output_mw": 117.51296378210274,
          "min_block_voltage_pu": 0.9998439901028544,
          "max_segment_current_a": 1003.3529789218823,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.49,
          "source_input_mw": 117.5097239302602,
          "source_output_mw": 117.5097239302602,
          "min_block_voltage_pu": 0.99984399240299,
          "max_segment_current_a": 1003.3253162078433,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.5,
          "source_input_mw": 117.50661367250412,
          "source_output_mw": 117.50661367250412,
          "min_block_voltage_pu": 0.9998439946111202,
          "max_segment_current_a": 1003.298760002484,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        }
      ]
    },
    {
      "buffer_architecture": {
        "name": "scenario2m_local_only",
        "display_name": "Scenario 2(M) local-only buffer",
        "scenario_name": "ac_fed_sst_800vdc",
        "scenario_label": "Scenario 2(M)",
        "local_power_mw_per_block": 3.0,
        "local_energy_kwh_per_block": 0.25,
        "local_tau_s": 0.25,
        "shared_power_mw": 0.0,
        "shared_energy_kwh": 0.0,
        "shared_tau_s": 0.0
      },
      "pattern_name": "split_opposition_15pct_burst",
      "mode": "split_campus_opposition",
      "it_amplitude_fraction": 0.15,
      "base_case": {
        "source_input_mw": 117.4319674901032,
        "min_block_voltage_pu": 0.9998440476062462
      },
      "summary": {
        "max_source_input_delta_mw": 0.0,
        "max_source_input_ramp_mw_per_s": 9.918527450464856,
        "min_block_voltage_pu": 0.9998440476062462,
        "max_segment_current_a": 1002.6614111084953,
        "max_local_buffer_discharge_mw": 6.0,
        "max_shared_buffer_discharge_mw": 0.0,
        "recovery_time_s": 0.0
      },
      "step_rows": [
        {
          "time_s": 0.0,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.01,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.02,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.03,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.04,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.05,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.06,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.07,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.08,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.09,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.1,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.11,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.12,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.13,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.14,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.15,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.16,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.17,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.18,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.19,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.2,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.21,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.22,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.23,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.24,
          "source_input_mw": 117.4319674901032,
          "source_output_mw": 117.4319674901032,
          "min_block_voltage_pu": 0.9998440476062462,
          "max_segment_current_a": 1002.6614111084953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.25,
          "source_input_mw": 117.33278221559856,
          "source_output_mw": 117.33278221559856,
          "min_block_voltage_pu": 0.999847225506949,
          "max_segment_current_a": 1001.8143392085185,
          "local_buffer_discharge_mw": 6.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.26,
          "source_input_mw": 117.33275573916448,
          "source_output_mw": 117.33275573916448,
          "min_block_voltage_pu": 0.9998475222689839,
          "max_segment_current_a": 1001.8140943529102,
          "local_buffer_discharge_mw": 5.759999999999998,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.27,
          "source_input_mw": 117.33273043089439,
          "source_output_mw": 117.33273043089439,
          "min_block_voltage_pu": 0.9998478071603307,
          "max_segment_current_a": 1001.8138603005318,
          "local_buffer_discharge_mw": 5.529599999999995,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.28,
          "source_input_mw": 117.33270623550757,
          "source_output_mw": 117.33270623550757,
          "min_block_voltage_pu": 0.9998480806558345,
          "max_segment_current_a": 1001.8136365401461,
          "local_buffer_discharge_mw": 5.308415999999994,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.29,
          "source_input_mw": 117.3326831006053,
          "source_output_mw": 117.3326831006053,
          "min_block_voltage_pu": 0.9998483432113424,
          "max_segment_current_a": 1001.8134225871693,
          "local_buffer_discharge_mw": 5.096079359999997,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.3,
          "source_input_mw": 117.33266097650277,
          "source_output_mw": 117.33266097650277,
          "min_block_voltage_pu": 0.9998485952644686,
          "max_segment_current_a": 1001.8132179821155,
          "local_buffer_discharge_mw": 4.892236185599998,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.31,
          "source_input_mw": 117.33263981607229,
          "source_output_mw": 117.33263981607229,
          "min_block_voltage_pu": 0.9998488372353215,
          "max_segment_current_a": 1001.8130222891458,
          "local_buffer_discharge_mw": 4.696546738175996,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.32,
          "source_input_mw": 117.33261957459614,
          "source_output_mw": 117.33261957459614,
          "min_block_voltage_pu": 0.9998490695272028,
          "max_segment_current_a": 1001.8128350947106,
          "local_buffer_discharge_mw": 4.508684868648956,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.33,
          "source_input_mw": 117.33260020962919,
          "source_output_mw": 117.33260020962919,
          "min_block_voltage_pu": 0.9998492925272825,
          "max_segment_current_a": 1001.8126560062758,
          "local_buffer_discharge_mw": 4.328337473902998,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.34,
          "source_input_mw": 117.33258168086995,
          "source_output_mw": 117.33258168086995,
          "min_block_voltage_pu": 0.9998495066072429,
          "max_segment_current_a": 1001.8124846511323,
          "local_buffer_discharge_mw": 4.155203974946879,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.35,
          "source_input_mw": 117.33256395003987,
          "source_output_mw": 117.33256395003987,
          "min_block_voltage_pu": 0.9998497121238975,
          "max_segment_current_a": 1001.8123206752789,
          "local_buffer_discharge_mw": 3.9889958159490035,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.36,
          "source_input_mw": 117.3325469807703,
          "source_output_mw": 117.3325469807703,
          "min_block_voltage_pu": 0.9998499094197874,
          "max_segment_current_a": 1001.8121637423772,
          "local_buffer_discharge_mw": 3.8294359833110434,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.37,
          "source_input_mw": 117.3325307384963,
          "source_output_mw": 117.3325307384963,
          "min_block_voltage_pu": 0.9998500988237501,
          "max_segment_current_a": 1001.8120135327692,
          "local_buffer_discharge_mw": 3.676258543978605,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.38,
          "source_input_mw": 117.33251519035717,
          "source_output_mw": 117.33251519035717,
          "min_block_voltage_pu": 0.9998502806514703,
          "max_segment_current_a": 1001.8118697425588,
          "local_buffer_discharge_mw": 3.5292082022194577,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.39,
          "source_input_mw": 117.3325003051031,
          "source_output_mw": 117.3325003051031,
          "min_block_voltage_pu": 0.9998504552060044,
          "max_segment_current_a": 1001.8117320827457,
          "local_buffer_discharge_mw": 3.3880398741306763,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.4,
          "source_input_mw": 117.33248605300739,
          "source_output_mw": 117.33248605300739,
          "min_block_voltage_pu": 0.999850622778286,
          "max_segment_current_a": 1001.811600278417,
          "local_buffer_discharge_mw": 3.25251827916545,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.41,
          "source_input_mw": 117.33247240578426,
          "source_output_mw": 117.33247240578426,
          "min_block_voltage_pu": 0.9998507836476103,
          "max_segment_current_a": 1001.8114740679842,
          "local_buffer_discharge_mw": 3.122417547998836,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.42,
          "source_input_mw": 117.33245933651129,
          "source_output_mw": 117.33245933651129,
          "min_block_voltage_pu": 0.9998509380821011,
          "max_segment_current_a": 1001.8113532024682,
          "local_buffer_discharge_mw": 2.997520846078885,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.43,
          "source_input_mw": 117.33244681955692,
          "source_output_mw": 117.33244681955692,
          "min_block_voltage_pu": 0.9998510863391568,
          "max_segment_current_a": 1001.8112374448265,
          "local_buffer_discharge_mw": 2.877620012235724,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.44,
          "source_input_mw": 117.3324348305118,
          "source_output_mw": 117.3324348305118,
          "min_block_voltage_pu": 0.9998512286658785,
          "max_segment_current_a": 1001.811126569321,
          "local_buffer_discharge_mw": 2.7625152117462903,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.45,
          "source_input_mw": 117.33641485868961,
          "source_output_mw": 117.33641485868961,
          "min_block_voltage_pu": 0.9998509414259251,
          "max_segment_current_a": 1001.845126130185,
          "local_buffer_discharge_mw": 5.520719153292752,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.46,
          "source_input_mw": 117.34023578595047,
          "source_output_mw": 117.34023578595047,
          "min_block_voltage_pu": 0.9998506656753792,
          "max_segment_current_a": 1001.8777666353482,
          "local_buffer_discharge_mw": 5.299890387161042,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.47,
          "source_input_mw": 117.34390396847476,
          "source_output_mw": 117.34390396847476,
          "min_block_voltage_pu": 0.9998504009546789,
          "max_segment_current_a": 1001.9091023743838,
          "local_buffer_discharge_mw": 5.087894771674598,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.48,
          "source_input_mw": 117.34742550881147,
          "source_output_mw": 117.34742550881147,
          "min_block_voltage_pu": 0.9998501468226457,
          "max_segment_current_a": 1001.9391854709775,
          "local_buffer_discharge_mw": 4.884378980807611,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.49,
          "source_input_mw": 117.35080626597535,
          "source_output_mw": 117.35080626597535,
          "min_block_voltage_pu": 0.9998499028557435,
          "max_segment_current_a": 1001.968065969118,
          "local_buffer_discharge_mw": 4.689003821575305,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.5,
          "source_input_mw": 117.35405186514365,
          "source_output_mw": 117.35405186514365,
          "min_block_voltage_pu": 0.9998496686473807,
          "max_segment_current_a": 1001.9957919158724,
          "local_buffer_discharge_mw": 4.501443668712291,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.51,
          "source_input_mw": 117.35716770696865,
          "source_output_mw": 117.35716770696865,
          "min_block_voltage_pu": 0.9998494438072253,
          "max_segment_current_a": 1002.0224094408827,
          "local_buffer_discharge_mw": 4.3213859219638024,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.52,
          "source_input_mw": 117.36015897652089,
          "source_output_mw": 117.36015897652089,
          "min_block_voltage_pu": 0.9998492279605593,
          "max_segment_current_a": 1002.0479628327154,
          "local_buffer_discharge_mw": 4.148530485085253,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.53,
          "source_input_mw": 117.36303065187755,
          "source_output_mw": 117.36303065187755,
          "min_block_voltage_pu": 0.9998490207476525,
          "max_segment_current_a": 1002.0724946121808,
          "local_buffer_discharge_mw": 3.9825892656818453,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.54,
          "source_input_mw": 117.36578751237018,
          "source_output_mw": 117.36578751237018,
          "min_block_voltage_pu": 0.9998488218231626,
          "max_segment_current_a": 1002.0960456027467,
          "local_buffer_discharge_mw": 3.8232856950545724,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.55,
          "source_input_mw": 117.36843414650473,
          "source_output_mw": 117.36843414650473,
          "min_block_voltage_pu": 0.9998486308555605,
          "max_segment_current_a": 1002.1186549981587,
          "local_buffer_discharge_mw": 3.6703542672523923,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.56,
          "source_input_mw": 117.37097495956759,
          "source_output_mw": 117.37097495956759,
          "min_block_voltage_pu": 0.9998484475265786,
          "max_segment_current_a": 1002.1403604273773,
          "local_buffer_discharge_mw": 3.5235400965623,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.57,
          "source_input_mw": 117.37341418092905,
          "source_output_mw": 117.37341418092905,
          "min_block_voltage_pu": 0.9998482715306785,
          "max_segment_current_a": 1002.1611980169359,
          "local_buffer_discharge_mw": 3.382598492699806,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.58,
          "source_input_mw": 117.3757558710568,
          "source_output_mw": 117.3757558710568,
          "min_block_voltage_pu": 0.9998481025745427,
          "max_segment_current_a": 1002.1812024508247,
          "local_buffer_discharge_mw": 3.2472945529918107,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.59,
          "source_input_mw": 117.37800392825076,
          "source_output_mw": 117.37800392825076,
          "min_block_voltage_pu": 0.9998479403765861,
          "max_segment_current_a": 1002.2004070279941,
          "local_buffer_discharge_mw": 3.1174027708721397,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.6,
          "source_input_mw": 117.38016209511007,
          "source_output_mw": 117.38016209511007,
          "min_block_voltage_pu": 0.9998477846664872,
          "max_segment_current_a": 1002.2188437175754,
          "local_buffer_discharge_mw": 2.992706660037257,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.61,
          "source_input_mw": 117.38223396474302,
          "source_output_mw": 117.38223396474302,
          "min_block_voltage_pu": 0.9998476351847361,
          "max_segment_current_a": 1002.2365432119052,
          "local_buffer_discharge_mw": 2.8729983936357684,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.62,
          "source_input_mw": 117.38422298672997,
          "source_output_mw": 117.38422298672997,
          "min_block_voltage_pu": 0.9998474916822031,
          "max_segment_current_a": 1002.2535349774432,
          "local_buffer_discharge_mw": 2.758078457890335,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.63,
          "source_input_mw": 117.38613247284906,
          "source_output_mw": 117.38613247284906,
          "min_block_voltage_pu": 0.9998473539197243,
          "max_segment_current_a": 1002.2698473036636,
          "local_buffer_discharge_mw": 2.6477553195747205,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.64,
          "source_input_mw": 117.38796560257407,
          "source_output_mw": 117.38796560257407,
          "min_block_voltage_pu": 0.9998472216677008,
          "max_segment_current_a": 1002.2855073500058,
          "local_buffer_discharge_mw": 2.541845106791733,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.65,
          "source_input_mw": 117.38972542835366,
          "source_output_mw": 117.38972542835366,
          "min_block_voltage_pu": 0.9998470947057179,
          "max_segment_current_a": 1002.3005411909517,
          "local_buffer_discharge_mw": 2.4401713025200635,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.66,
          "source_input_mw": 117.39141488068014,
          "source_output_mw": 117.39141488068014,
          "min_block_voltage_pu": 0.9998469728221769,
          "max_segment_current_a": 1002.3149738593157,
          "local_buffer_discharge_mw": 2.3425644504192604,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.67,
          "source_input_mw": 117.3930367729567,
          "source_output_mw": 117.3930367729567,
          "min_block_voltage_pu": 0.9998468558139432,
          "max_segment_current_a": 1002.3288293878059,
          "local_buffer_discharge_mw": 2.248861872402493,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.68,
          "source_input_mw": 117.3945938061708,
          "source_output_mw": 117.3945938061708,
          "min_block_voltage_pu": 0.9998467434860069,
          "max_segment_current_a": 1002.3421308489358,
          "local_buffer_discharge_mw": 2.158907397506397,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.69,
          "source_input_mw": 117.39608857338125,
          "source_output_mw": 117.39608857338125,
          "min_block_voltage_pu": 0.9998466356511594,
          "max_segment_current_a": 1002.3549003933431,
          "local_buffer_discharge_mw": 2.0725511016061375,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.7,
          "source_input_mw": 117.39752356402676,
          "source_output_mw": 117.39752356402676,
          "min_block_voltage_pu": 0.9998465321296789,
          "max_segment_current_a": 1002.3671592865867,
          "local_buffer_discharge_mw": 1.9896490575418895,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.71,
          "source_input_mw": 117.3989011680626,
          "source_output_mw": 117.3989011680626,
          "min_block_voltage_pu": 0.9998464327490322,
          "max_segment_current_a": 1002.3789279444721,
          "local_buffer_discharge_mw": 1.9100630952402113,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.72,
          "source_input_mw": 117.40022367993274,
          "source_output_mw": 117.40022367993274,
          "min_block_voltage_pu": 0.9998463373435895,
          "max_segment_current_a": 1002.3902259669769,
          "local_buffer_discharge_mw": 1.833660571430606,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.73,
          "source_input_mw": 117.40149330238332,
          "source_output_mw": 117.40149330238332,
          "min_block_voltage_pu": 0.999846245754343,
          "max_segment_current_a": 1002.4010721708194,
          "local_buffer_discharge_mw": 1.7603141485733786,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.74,
          "source_input_mw": 117.4027121501244,
          "source_output_mw": 117.4027121501244,
          "min_block_voltage_pu": 0.9998461578286469,
          "max_segment_current_a": 1002.4114846207303,
          "local_buffer_discharge_mw": 1.6899015826304407,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.75,
          "source_input_mw": 117.40388225334561,
          "source_output_mw": 117.40388225334561,
          "min_block_voltage_pu": 0.9998460734199607,
          "max_segment_current_a": 1002.4214806594802,
          "local_buffer_discharge_mw": 1.6223055193252236,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.76,
          "source_input_mw": 117.40500556109157,
          "source_output_mw": 117.40500556109157,
          "min_block_voltage_pu": 0.9998459923876057,
          "max_segment_current_a": 1002.4310769367073,
          "local_buffer_discharge_mw": 1.5574132985522127,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.77,
          "source_input_mw": 117.40608394450284,
          "source_output_mw": 117.40608394450284,
          "min_block_voltage_pu": 0.9998459145965298,
          "max_segment_current_a": 1002.4402894365986,
          "local_buffer_discharge_mw": 1.4951167666101242,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.78,
          "source_input_mw": 117.4071191999276,
          "source_output_mw": 117.4071191999276,
          "min_block_voltage_pu": 0.9998458399170826,
          "max_segment_current_a": 1002.4491335044654,
          "local_buffer_discharge_mw": 1.4353120959457186,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.79,
          "source_input_mw": 117.40811305190903,
          "source_output_mw": 117.40811305190903,
          "min_block_voltage_pu": 0.9998457682248009,
          "max_segment_current_a": 1002.4576238722597,
          "local_buffer_discharge_mw": 1.377899612107889,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.8,
          "source_input_mw": 117.40906715605384,
          "source_output_mw": 117.40906715605384,
          "min_block_voltage_pu": 0.9998456994001982,
          "max_segment_current_a": 1002.4657746830732,
          "local_buffer_discharge_mw": 1.322783627623572,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.81,
          "source_input_mw": 117.40998310178607,
          "source_output_mw": 117.40998310178607,
          "min_block_voltage_pu": 0.9998456333285687,
          "max_segment_current_a": 1002.4735995146592,
          "local_buffer_discharge_mw": 1.2698722825186266,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.82,
          "source_input_mw": 117.41086241499116,
          "source_output_mw": 117.41086241499116,
          "min_block_voltage_pu": 0.9998455698997947,
          "max_segment_current_a": 1002.4811114020151,
          "local_buffer_discharge_mw": 1.2190773912178798,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.83,
          "source_input_mw": 117.41170656055452,
          "source_output_mw": 117.41170656055452,
          "min_block_voltage_pu": 0.9998455090081619,
          "max_segment_current_a": 1002.4883228590666,
          "local_buffer_discharge_mw": 1.1703142955691632,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.84,
          "source_input_mw": 117.41251694479872,
          "source_output_mw": 117.41251694479872,
          "min_block_voltage_pu": 0.9998454505521859,
          "max_segment_current_a": 1002.4952458994826,
          "local_buffer_discharge_mw": 1.1235017237463936,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.85,
          "source_input_mw": 117.41329491782345,
          "source_output_mw": 117.41329491782345,
          "min_block_voltage_pu": 0.9998453944344411,
          "max_segment_current_a": 1002.5018920566632,
          "local_buffer_discharge_mw": 1.0785616547965375,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.86,
          "source_input_mw": 117.41404177575212,
          "source_output_mw": 117.41404177575212,
          "min_block_voltage_pu": 0.9998453405613987,
          "max_segment_current_a": 1002.5082724029289,
          "local_buffer_discharge_mw": 1.0354191886046777,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.87,
          "source_input_mw": 117.4147587628887,
          "source_output_mw": 117.4147587628887,
          "min_block_voltage_pu": 0.9998452888432716,
          "max_segment_current_a": 1002.5143975679434,
          "local_buffer_discharge_mw": 0.9940024210604932,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.88,
          "source_input_mw": 117.41544707378851,
          "source_output_mw": 117.41544707378851,
          "min_block_voltage_pu": 0.9998452391938633,
          "max_segment_current_a": 1002.5202777564011,
          "local_buffer_discharge_mw": 0.9542423242180718,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.89,
          "source_input_mw": 117.41610785524632,
          "source_output_mw": 117.41610785524632,
          "min_block_voltage_pu": 0.9998451915304256,
          "max_segment_current_a": 1002.5259227650083,
          "local_buffer_discharge_mw": 0.9160726312493495,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.9,
          "source_input_mw": 117.4167422082051,
          "source_output_mw": 117.4167422082051,
          "min_block_voltage_pu": 0.99984514577352,
          "max_segment_current_a": 1002.5313419987885,
          "local_buffer_discharge_mw": 0.8794297259993726,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.91,
          "source_input_mw": 117.41735118958846,
          "source_output_mw": 117.41735118958846,
          "min_block_voltage_pu": 0.9998451018468858,
          "max_segment_current_a": 1002.5365444867343,
          "local_buffer_discharge_mw": 0.8442525369593952,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.92,
          "source_input_mw": 117.41793581406004,
          "source_output_mw": 117.41793581406004,
          "min_block_voltage_pu": 0.9998450596773127,
          "max_segment_current_a": 1002.5415388968354,
          "local_buffer_discharge_mw": 0.8104824354810205,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.93,
          "source_input_mw": 117.4184970557126,
          "source_output_mw": 117.4184970557126,
          "min_block_voltage_pu": 0.9998450191945185,
          "max_segment_current_a": 1002.546333550506,
          "local_buffer_discharge_mw": 0.778063138061782,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.94,
          "source_input_mw": 117.41903584968958,
          "source_output_mw": 117.41903584968958,
          "min_block_voltage_pu": 0.9998449803310324,
          "max_segment_current_a": 1002.550936436438,
          "local_buffer_discharge_mw": 0.7469406125393121,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.95,
          "source_input_mw": 117.41955309374191,
          "source_output_mw": 117.41955309374191,
          "min_block_voltage_pu": 0.9998449430220816,
          "max_segment_current_a": 1002.5553552238975,
          "local_buffer_discharge_mw": 0.717062988037739,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.96,
          "source_input_mw": 117.4200496497228,
          "source_output_mw": 117.4200496497228,
          "min_block_voltage_pu": 0.999844907205486,
          "max_segment_current_a": 1002.5595972754935,
          "local_buffer_discharge_mw": 0.6883804685162289,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.97,
          "source_input_mw": 117.42052634502255,
          "source_output_mw": 117.42052634502255,
          "min_block_voltage_pu": 0.9998448728215513,
          "max_segment_current_a": 1002.5636696594345,
          "local_buffer_discharge_mw": 0.6608452497755763,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.98,
          "source_input_mw": 117.42098397394622,
          "source_output_mw": 117.42098397394622,
          "min_block_voltage_pu": 0.9998448398129711,
          "max_segment_current_a": 1002.567579161297,
          "local_buffer_discharge_mw": 0.6344114397845502,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.99,
          "source_input_mw": 117.4214232990363,
          "source_output_mw": 117.4214232990363,
          "min_block_voltage_pu": 0.999844808124732,
          "max_segment_current_a": 1002.5713322953233,
          "local_buffer_discharge_mw": 0.6090349821931653,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.0,
          "source_input_mw": 117.42184505234238,
          "source_output_mw": 117.42184505234238,
          "min_block_voltage_pu": 0.9998447777040195,
          "max_segment_current_a": 1002.5749353152673,
          "local_buffer_discharge_mw": 0.5846735829054381,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.01,
          "source_input_mw": 117.4222499366402,
          "source_output_mw": 117.4222499366402,
          "min_block_voltage_pu": 0.9998447485001337,
          "max_segment_current_a": 1002.5783942248081,
          "local_buffer_discharge_mw": 0.5612866395892198,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.02,
          "source_input_mw": 117.42263862660198,
          "source_output_mw": 117.42263862660198,
          "min_block_voltage_pu": 0.9998447204644016,
          "max_segment_current_a": 1002.5817147875467,
          "local_buffer_discharge_mw": 0.5388351740056478,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.03,
          "source_input_mw": 117.42301176991995,
          "source_output_mw": 117.42301176991995,
          "min_block_voltage_pu": 0.9998446935500969,
          "max_segment_current_a": 1002.5849025366043,
          "local_buffer_discharge_mw": 0.5172817670454251,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.04,
          "source_input_mw": 117.423369988385,
          "source_output_mw": 117.423369988385,
          "min_block_voltage_pu": 0.9998446677123624,
          "max_segment_current_a": 1002.587962783836,
          "local_buffer_discharge_mw": 0.4965904963636092,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.05,
          "source_input_mw": 117.4237138789223,
          "source_output_mw": 117.4237138789223,
          "min_block_voltage_pu": 0.9998446429081356,
          "max_segment_current_a": 1002.590900628677,
          "local_buffer_discharge_mw": 0.476726876509062,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.06,
          "source_input_mw": 117.42404401458536,
          "source_output_mw": 117.42404401458536,
          "min_block_voltage_pu": 0.9998446190960769,
          "max_segment_current_a": 1002.5937209666349,
          "local_buffer_discharge_mw": 0.45765780144869694,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.07,
          "source_input_mw": 117.42436094551057,
          "source_output_mw": 117.42436094551057,
          "min_block_voltage_pu": 0.999844596236499,
          "max_segment_current_a": 1002.5964284974432,
          "local_buffer_discharge_mw": 0.4393514893907522,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.08,
          "source_input_mw": 117.42466519983347,
          "source_output_mw": 117.42466519983347,
          "min_block_voltage_pu": 0.9998445742913028,
          "max_segment_current_a": 1002.5990277328888,
          "local_buffer_discharge_mw": 0.4217774298151227,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.09,
          "source_input_mw": 117.42495728456838,
          "source_output_mw": 117.42495728456838,
          "min_block_voltage_pu": 0.999844553223914,
          "max_segment_current_a": 1002.6015230043258,
          "local_buffer_discharge_mw": 0.40490633262251663,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.1,
          "source_input_mw": 117.42523768645295,
          "source_output_mw": 117.42523768645295,
          "min_block_voltage_pu": 0.9998445329992194,
          "max_segment_current_a": 1002.6039184698905,
          "local_buffer_discharge_mw": 0.3887100793176188,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.11,
          "source_input_mw": 117.42550687275893,
          "source_output_mw": 117.42550687275893,
          "min_block_voltage_pu": 0.9998445135835117,
          "max_segment_current_a": 1002.606218121427,
          "local_buffer_discharge_mw": 0.37316167614491746,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.12,
          "source_input_mw": 117.42576529207055,
          "source_output_mw": 117.42576529207055,
          "min_block_voltage_pu": 0.9998444949444313,
          "max_segment_current_a": 1002.6084257911364,
          "local_buffer_discharge_mw": 0.35823520909912077,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.13,
          "source_input_mw": 117.42601337503167,
          "source_output_mw": 117.42601337503167,
          "min_block_voltage_pu": 0.9998444770509132,
          "max_segment_current_a": 1002.6105451579595,
          "local_buffer_discharge_mw": 0.34390580073515764,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.14,
          "source_input_mw": 117.42625153506323,
          "source_output_mw": 117.42625153506323,
          "min_block_voltage_pu": 0.999844459873135,
          "max_segment_current_a": 1002.6125797537062,
          "local_buffer_discharge_mw": 0.33014956870574963,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.15,
          "source_input_mw": 117.42648016905191,
          "source_output_mw": 117.42648016905191,
          "min_block_voltage_pu": 0.9998444433824675,
          "max_segment_current_a": 1002.6145329689373,
          "local_buffer_discharge_mw": 0.31694358595751737,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.16,
          "source_input_mw": 117.42669965801133,
          "source_output_mw": 117.42669965801133,
          "min_block_voltage_pu": 0.999844427551426,
          "max_segment_current_a": 1002.6164080586135,
          "local_buffer_discharge_mw": 0.3042658425192144,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.17,
          "source_input_mw": 117.42691036771676,
          "source_output_mw": 117.42691036771676,
          "min_block_voltage_pu": 0.9998444123536258,
          "max_segment_current_a": 1002.6182081475176,
          "local_buffer_discharge_mw": 0.292095208818445,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.18,
          "source_input_mw": 117.42711264931452,
          "source_output_mw": 117.42711264931452,
          "min_block_voltage_pu": 0.9998443977637369,
          "max_segment_current_a": 1002.6199362354602,
          "local_buffer_discharge_mw": 0.28041140046570945,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.19,
          "source_input_mw": 117.4273068399069,
          "source_output_mw": 117.4273068399069,
          "min_block_voltage_pu": 0.9998443837574429,
          "max_segment_current_a": 1002.6215952022758,
          "local_buffer_discharge_mw": 0.26919494444707937,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.2,
          "source_input_mw": 117.42749326311386,
          "source_output_mw": 117.42749326311386,
          "min_block_voltage_pu": 0.9998443703114005,
          "max_segment_current_a": 1002.6231878126224,
          "local_buffer_discharge_mw": 0.25842714666919875,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.21,
          "source_input_mw": 117.42767222961214,
          "source_output_mw": 117.42767222961214,
          "min_block_voltage_pu": 0.9998443574031992,
          "max_segment_current_a": 1002.6247167205858,
          "local_buffer_discharge_mw": 0.2480900608024328,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.22,
          "source_input_mw": 117.42784403765285,
          "source_output_mw": 117.42784403765285,
          "min_block_voltage_pu": 0.9998443450113252,
          "max_segment_current_a": 1002.6261844741022,
          "local_buffer_discharge_mw": 0.2381664583703369,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.23,
          "source_input_mw": 117.42800897355846,
          "source_output_mw": 117.42800897355846,
          "min_block_voltage_pu": 0.9998443331151265,
          "max_segment_current_a": 1002.6275935192026,
          "local_buffer_discharge_mw": 0.22863980003552342,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.24,
          "source_input_mw": 117.42816731219972,
          "source_output_mw": 117.42816731219972,
          "min_block_voltage_pu": 0.9998443216947752,
          "max_segment_current_a": 1002.6289462040888,
          "local_buffer_discharge_mw": 0.21949420803409936,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.25,
          "source_input_mw": 117.42831931745373,
          "source_output_mw": 117.42831931745373,
          "min_block_voltage_pu": 0.9998443107312376,
          "max_segment_current_a": 1002.6302447830442,
          "local_buffer_discharge_mw": 0.2107144397127385,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.26,
          "source_input_mw": 117.42846524264358,
          "source_output_mw": 117.42846524264358,
          "min_block_voltage_pu": 0.999844300206241,
          "max_segment_current_a": 1002.6314914201919,
          "local_buffer_discharge_mw": 0.20228586212422783,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.27,
          "source_input_mw": 117.42860533096037,
          "source_output_mw": 117.42860533096037,
          "min_block_voltage_pu": 0.9998442901022445,
          "max_segment_current_a": 1002.6326881930976,
          "local_buffer_discharge_mw": 0.19419442763926043,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.28,
          "source_input_mw": 117.4287398158685,
          "source_output_mw": 117.4287398158685,
          "min_block_voltage_pu": 0.9998442804024072,
          "max_segment_current_a": 1002.6338370962337,
          "local_buffer_discharge_mw": 0.18642665053369,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.29,
          "source_input_mw": 117.42886892149457,
          "source_output_mw": 117.42886892149457,
          "min_block_voltage_pu": 0.9998442710905633,
          "max_segment_current_a": 1002.6349400443015,
          "local_buffer_discharge_mw": 0.17896958451234468,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.3,
          "source_input_mw": 117.4289928630009,
          "source_output_mw": 117.4289928630009,
          "min_block_voltage_pu": 0.999844262151193,
          "max_segment_current_a": 1002.6359988754205,
          "local_buffer_discharge_mw": 0.17181080113184777,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.31,
          "source_input_mw": 117.42911184694407,
          "source_output_mw": 117.42911184694407,
          "min_block_voltage_pu": 0.9998442535693975,
          "max_segment_current_a": 1002.6370153541919,
          "local_buffer_discharge_mw": 0.16493836908657045,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.32,
          "source_input_mw": 117.42922607161894,
          "source_output_mw": 117.42922607161894,
          "min_block_voltage_pu": 0.9998442453308732,
          "max_segment_current_a": 1002.6379911746403,
          "local_buffer_discharge_mw": 0.15834083432310564,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.33,
          "source_input_mw": 117.42933572738927,
          "source_output_mw": 117.42933572738927,
          "min_block_voltage_pu": 0.99984423742189,
          "max_segment_current_a": 1002.6389279630328,
          "local_buffer_discharge_mw": 0.15200720095018028,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.34,
          "source_input_mw": 117.42944099700473,
          "source_output_mw": 117.42944099700473,
          "min_block_voltage_pu": 0.9998442298292661,
          "max_segment_current_a": 1002.6398272805922,
          "local_buffer_discharge_mw": 0.14592691291217363,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.35,
          "source_input_mw": 117.4295420559056,
          "source_output_mw": 117.4295420559056,
          "min_block_voltage_pu": 0.9998442225403468,
          "max_segment_current_a": 1002.6406906260968,
          "local_buffer_discharge_mw": 0.1400898363956884,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.36,
          "source_input_mw": 117.42963907251499,
          "source_output_mw": 117.42963907251499,
          "min_block_voltage_pu": 0.9998442155429841,
          "max_segment_current_a": 1002.6415194383779,
          "local_buffer_discharge_mw": 0.13448624293985745,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.37,
          "source_input_mw": 117.42973220851944,
          "source_output_mw": 117.42973220851944,
          "min_block_voltage_pu": 0.999844208825516,
          "max_segment_current_a": 1002.6423150987176,
          "local_buffer_discharge_mw": 0.12910679322226315,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.38,
          "source_input_mw": 117.42982161913854,
          "source_output_mw": 117.42982161913854,
          "min_block_voltage_pu": 0.9998442023767462,
          "max_segment_current_a": 1002.6430789331508,
          "local_buffer_discharge_mw": 0.12394252149337603,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.39,
          "source_input_mw": 117.42990745338336,
          "source_output_mw": 117.42990745338336,
          "min_block_voltage_pu": 0.9998441961859277,
          "max_segment_current_a": 1002.6438122146735,
          "local_buffer_discharge_mw": 0.11898482063364213,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.4,
          "source_input_mw": 117.42998985430496,
          "source_output_mw": 117.42998985430496,
          "min_block_voltage_pu": 0.9998441902427412,
          "max_segment_current_a": 1002.6445161653661,
          "local_buffer_discharge_mw": 0.11422542780829303,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.41,
          "source_input_mw": 117.43006895923259,
          "source_output_mw": 117.43006895923259,
          "min_block_voltage_pu": 0.9998441845372824,
          "max_segment_current_a": 1002.6451919584275,
          "local_buffer_discharge_mw": 0.10965641069596188,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.42,
          "source_input_mw": 117.43014490000265,
          "source_output_mw": 117.43014490000265,
          "min_block_voltage_pu": 0.9998441790600419,
          "max_segment_current_a": 1002.6458407201321,
          "local_buffer_discharge_mw": 0.10527015426812625,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.43,
          "source_input_mw": 117.43021780317835,
          "source_output_mw": 117.43021780317835,
          "min_block_voltage_pu": 0.9998441738018907,
          "max_segment_current_a": 1002.6464635317056,
          "local_buffer_discharge_mw": 0.10105934809740091,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.44,
          "source_input_mw": 117.43028779026059,
          "source_output_mw": 117.43028779026059,
          "min_block_voltage_pu": 0.9998441687540658,
          "max_segment_current_a": 1002.6470614311265,
          "local_buffer_discharge_mw": 0.0970169741735063,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.45,
          "source_input_mw": 117.4303549778905,
          "source_output_mw": 117.4303549778905,
          "min_block_voltage_pu": 0.9998441639081537,
          "max_segment_current_a": 1002.6476354148568,
          "local_buffer_discharge_mw": 0.09313629520656264,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.46,
          "source_input_mw": 117.43041947804375,
          "source_output_mw": 117.43041947804375,
          "min_block_voltage_pu": 0.9998441592560782,
          "max_segment_current_a": 1002.6481864395021,
          "local_buffer_discharge_mw": 0.08941084339829786,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.47,
          "source_input_mw": 117.43048139821713,
          "source_output_mw": 117.43048139821713,
          "min_block_voltage_pu": 0.9998441547900851,
          "max_segment_current_a": 1002.6487154234044,
          "local_buffer_discharge_mw": 0.08583440966236822,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.48,
          "source_input_mw": 117.43054084160781,
          "source_output_mw": 117.43054084160781,
          "min_block_voltage_pu": 0.9998441505027325,
          "max_segment_current_a": 1002.6492232481745,
          "local_buffer_discharge_mw": 0.08240103327587178,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.49,
          "source_input_mw": 117.43059790728518,
          "source_output_mw": 117.43059790728518,
          "min_block_voltage_pu": 0.9998441463868734,
          "max_segment_current_a": 1002.6497107601602,
          "local_buffer_discharge_mw": 0.07910499194483833,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.5,
          "source_input_mw": 117.43065269035604,
          "source_output_mw": 117.43065269035604,
          "min_block_voltage_pu": 0.9998441424356488,
          "max_segment_current_a": 1002.6501787718569,
          "local_buffer_discharge_mw": 0.07594079226704764,
          "shared_buffer_discharge_mw": 0.0
        }
      ]
    },
    {
      "buffer_architecture": {
        "name": "scenario3m_local_only",
        "display_name": "Scenario 3(M) local-only buffer",
        "scenario_name": "proposed_mvdc_backbone",
        "scenario_label": "Scenario 3(M)",
        "local_power_mw_per_block": 3.0,
        "local_energy_kwh_per_block": 0.25,
        "local_tau_s": 0.25,
        "shared_power_mw": 0.0,
        "shared_energy_kwh": 0.0,
        "shared_tau_s": 0.0
      },
      "pattern_name": "coherent_15pct_burst",
      "mode": "coherent_campus",
      "it_amplitude_fraction": 0.15,
      "base_case": {
        "source_input_mw": 115.36010188880108,
        "min_block_voltage_pu": 0.9997430188664974
      },
      "summary": {
        "max_source_input_delta_mw": 11.148122219343605,
        "max_source_input_ramp_mw_per_s": 462.479172909094,
        "min_block_voltage_pu": 0.999718184564124,
        "max_segment_current_a": 1820.606184029321,
        "max_local_buffer_discharge_mw": 12.0,
        "max_shared_buffer_discharge_mw": 0.0,
        "recovery_time_s": 0.9299999999999999
      },
      "step_rows": [
        {
          "time_s": 0.0,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.01,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.02,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.03,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.04,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.05,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.06,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.07,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.08,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.09,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.1,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.11,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.12,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.13,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.14,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.15,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.16,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.17,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.18,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.19,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.2,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.21,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.22,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.23,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.24,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.25,
          "source_input_mw": 119.98489361789203,
          "source_output_mw": 119.14499936256678,
          "min_block_voltage_pu": 0.9997327163769114,
          "max_segment_current_a": 1726.7281730171028,
          "local_buffer_discharge_mw": 12.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.26,
          "source_input_mw": 120.46847375415024,
          "source_output_mw": 119.62519443787119,
          "min_block_voltage_pu": 0.999731639121598,
          "max_segment_current_a": 1733.687433465682,
          "local_buffer_discharge_mw": 11.519999999999996,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.27,
          "source_input_mw": 120.93271142868446,
          "source_output_mw": 120.08618244868366,
          "min_block_voltage_pu": 0.9997306049547579,
          "max_segment_current_a": 1740.368333864128,
          "local_buffer_discharge_mw": 11.05919999999999,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.28,
          "source_input_mw": 121.37838028165889,
          "source_output_mw": 120.52873161968728,
          "min_block_voltage_pu": 0.9997296121529881,
          "max_segment_current_a": 1746.7820078016548,
          "local_buffer_discharge_mw": 10.616831999999988,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.29,
          "source_input_mw": 121.80622301220195,
          "source_output_mw": 120.95357945111654,
          "min_block_voltage_pu": 0.9997286590618121,
          "max_segment_current_a": 1752.9391435876246,
          "local_buffer_discharge_mw": 10.192158719999995,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.3,
          "source_input_mw": 122.2169526156893,
          "source_output_mw": 121.36143394737947,
          "min_block_voltage_pu": 0.9997277440929214,
          "max_segment_current_a": 1758.8500020577499,
          "local_buffer_discharge_mw": 9.784472371199996,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.31,
          "source_input_mw": 122.61125357156371,
          "source_output_mw": 121.75297479656277,
          "min_block_voltage_pu": 0.9997268657215318,
          "max_segment_current_a": 1764.5244336684316,
          "local_buffer_discharge_mw": 9.393093476351993,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.32,
          "source_input_mw": 122.98978298366814,
          "source_output_mw": 122.12885450278246,
          "min_block_voltage_pu": 0.9997260224838413,
          "max_segment_current_a": 1769.9718949076937,
          "local_buffer_discharge_mw": 9.017369737297912,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.33,
          "source_input_mw": 123.3531716749892,
          "source_output_mw": 122.48969947326427,
          "min_block_voltage_pu": 0.9997252129745924,
          "max_segment_current_a": 1775.2014640500051,
          "local_buffer_discharge_mw": 8.656674947805996,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.34,
          "source_input_mw": 123.70202523863293,
          "source_output_mw": 122.8361110619625,
          "min_block_voltage_pu": 0.9997244358447315,
          "max_segment_current_a": 1780.2218562812209,
          "local_buffer_discharge_mw": 8.310407949893758,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.35,
          "source_input_mw": 124.0369250467818,
          "source_output_mw": 123.16866657145432,
          "min_block_voltage_pu": 0.9997236897991595,
          "max_segment_current_a": 1785.0414382188023,
          "local_buffer_discharge_mw": 7.977991631898007,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.36,
          "source_input_mw": 124.3584292193121,
          "source_output_mw": 123.48792021477692,
          "min_block_voltage_pu": 0.9997229735945764,
          "max_segment_current_a": 1789.6682418514956,
          "local_buffer_discharge_mw": 7.658871966622087,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.37,
          "source_input_mw": 124.66707355368388,
          "source_output_mw": 123.7944040388081,
          "min_block_voltage_pu": 0.9997222860374078,
          "max_segment_current_a": 1794.1099779216584,
          "local_buffer_discharge_mw": 7.35251708795721,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.38,
          "source_input_mw": 124.96337241765106,
          "source_output_mw": 124.0886288107275,
          "min_block_voltage_pu": 0.9997216259818174,
          "max_segment_current_a": 1798.3740487725158,
          "local_buffer_discharge_mw": 7.0584164044389155,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.39,
          "source_input_mw": 125.24781960627786,
          "source_output_mw": 124.37108486903391,
          "min_block_voltage_pu": 0.9997209923277977,
          "max_segment_current_a": 1802.4675606817284,
          "local_buffer_discharge_mw": 6.776079748261353,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.4,
          "source_input_mw": 125.52088916468793,
          "source_output_mw": 124.64224294053511,
          "min_block_voltage_pu": 0.9997203840193364,
          "max_segment_current_a": 1806.3973357018094,
          "local_buffer_discharge_mw": 6.5050365583309,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.41,
          "source_input_mw": 125.78303617791614,
          "source_output_mw": 124.90255492467072,
          "min_block_voltage_pu": 0.9997198000426596,
          "max_segment_current_a": 1810.1699230270933,
          "local_buffer_discharge_mw": 6.244835095997658,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.42,
          "source_input_mw": 126.03469752917745,
          "source_output_mw": 125.1524546464732,
          "min_block_voltage_pu": 0.9997192394245382,
          "max_segment_current_a": 1813.7916099061897,
          "local_buffer_discharge_mw": 5.995041692157756,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.43,
          "source_input_mw": 126.27629262781579,
          "source_output_mw": 125.39235857942109,
          "min_block_voltage_pu": 0.9997187012306707,
          "max_segment_current_a": 1817.2684321180823,
          "local_buffer_discharge_mw": 5.755240024471448,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.44,
          "source_input_mw": 126.50822410814469,
          "source_output_mw": 125.62266653938768,
          "min_block_voltage_pu": 0.999718184564124,
          "max_segment_current_a": 1820.606184029321,
          "local_buffer_discharge_mw": 5.525030423492595,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.45,
          "source_input_mw": 126.06229115274769,
          "source_output_mw": 125.17985511467846,
          "min_block_voltage_pu": 0.9997191779550846,
          "max_segment_current_a": 1814.1887128481096,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.46,
          "source_input_mw": 125.63419614801326,
          "source_output_mw": 124.75475677497717,
          "min_block_voltage_pu": 0.9997201316089279,
          "max_segment_current_a": 1808.0279493306432,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.47,
          "source_input_mw": 125.22322552632838,
          "source_output_mw": 124.34666294764408,
          "min_block_voltage_pu": 0.9997210471152541,
          "max_segment_current_a": 1802.1136244791242,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.48,
          "source_input_mw": 124.82869426667244,
          "source_output_mw": 123.95489340680574,
          "min_block_voltage_pu": 0.999721926000071,
          "max_segment_current_a": 1796.4358801098624,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.49,
          "source_input_mw": 124.44994475244872,
          "source_output_mw": 123.57879513918158,
          "min_block_voltage_pu": 0.9997227697283372,
          "max_segment_current_a": 1790.9852524164671,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.5,
          "source_input_mw": 124.08634567502642,
          "source_output_mw": 123.21774125530123,
          "min_block_voltage_pu": 0.9997235797064061,
          "max_segment_current_a": 1785.7526561908323,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.51,
          "source_input_mw": 123.73729098116323,
          "source_output_mw": 122.87112994429508,
          "min_block_voltage_pu": 0.9997243572843689,
          "max_segment_current_a": 1780.7293696756008,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.52,
          "source_input_mw": 123.40219886255106,
          "source_output_mw": 122.5383834705132,
          "min_block_voltage_pu": 0.9997251037583067,
          "max_segment_current_a": 1775.907020022805,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.53,
          "source_input_mw": 123.08051078579888,
          "source_output_mw": 122.21894721029828,
          "min_block_voltage_pu": 0.9997258203724521,
          "max_segment_current_a": 1771.2775693344272,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.54,
          "source_input_mw": 122.77169056123324,
          "source_output_mw": 121.91228872730461,
          "min_block_voltage_pu": 0.9997265083212618,
          "max_segment_current_a": 1766.8333012615774,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.55,
          "source_input_mw": 122.475223448963,
          "source_output_mw": 121.61789688482027,
          "min_block_voltage_pu": 0.9997271687514094,
          "max_segment_current_a": 1762.5668081399222,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.56,
          "source_input_mw": 122.1906153007157,
          "source_output_mw": 121.3352809936107,
          "min_block_voltage_pu": 0.9997278027636978,
          "max_segment_current_a": 1758.4709786399048,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.57,
          "source_input_mw": 121.9173917360143,
          "source_output_mw": 121.06396999386219,
          "min_block_voltage_pu": 0.9997284114148921,
          "max_segment_current_a": 1754.5389859111426,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.58,
          "source_input_mw": 121.65509735131917,
          "source_output_mw": 120.80351166985993,
          "min_block_voltage_pu": 0.999728995719483,
          "max_segment_current_a": 1750.7642762012224,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.59,
          "source_input_mw": 121.40329496081584,
          "source_output_mw": 120.55347189609013,
          "min_block_voltage_pu": 0.999729556651379,
          "max_segment_current_a": 1747.1405579299017,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.6,
          "source_input_mw": 121.16156486758186,
          "source_output_mw": 120.31343391350879,
          "min_block_voltage_pu": 0.9997300951455276,
          "max_segment_current_a": 1743.661791200494,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.61,
          "source_input_mw": 120.92950416391669,
          "source_output_mw": 120.08299763476927,
          "min_block_voltage_pu": 0.9997306120994753,
          "max_segment_current_a": 1740.322177730929,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.62,
          "source_input_mw": 120.7067260596673,
          "source_output_mw": 119.86177897724963,
          "min_block_voltage_pu": 0.9997311083748647,
          "max_segment_current_a": 1737.1161511876996,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.63,
          "source_input_mw": 120.49285923742922,
          "source_output_mw": 119.6494092227672,
          "min_block_voltage_pu": 0.999731584798869,
          "max_segment_current_a": 1734.038367906563,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.64,
          "source_input_mw": 120.28754723354686,
          "source_output_mw": 119.44553440291203,
          "min_block_voltage_pu": 0.9997320421655737,
          "max_segment_current_a": 1731.0836979845226,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.65,
          "source_input_mw": 120.09044784388117,
          "source_output_mw": 119.249814708974,
          "min_block_voltage_pu": 0.9997324812372959,
          "max_segment_current_a": 1728.247216728228,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.66,
          "source_input_mw": 119.90123255335278,
          "source_output_mw": 119.06192392547932,
          "min_block_voltage_pu": 0.9997329027458607,
          "max_segment_current_a": 1725.5241964445258,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.67,
          "source_input_mw": 119.71958598830966,
          "source_output_mw": 118.88154888639149,
          "min_block_voltage_pu": 0.9997333073938166,
          "max_segment_current_a": 1722.9100985594782,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.68,
          "source_input_mw": 119.54520539080515,
          "source_output_mw": 118.70838895306952,
          "min_block_voltage_pu": 0.9997336958556086,
          "max_segment_current_a": 1720.4005660526918,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.69,
          "source_input_mw": 119.37780011391054,
          "source_output_mw": 118.54215551311316,
          "min_block_voltage_pu": 0.9997340687787025,
          "max_segment_current_a": 1717.9914161943454,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.7,
          "source_input_mw": 119.21709113721919,
          "source_output_mw": 118.38257149925865,
          "min_block_voltage_pu": 0.9997344267846648,
          "max_segment_current_a": 1715.6786335728025,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.71,
          "source_input_mw": 119.06281060173524,
          "source_output_mw": 118.22937092752309,
          "min_block_voltage_pu": 0.9997347704701963,
          "max_segment_current_a": 1713.45836340118,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.72,
          "source_input_mw": 118.91470136337053,
          "source_output_mw": 118.08229845382694,
          "min_block_voltage_pu": 0.9997351004081297,
          "max_segment_current_a": 1711.3269050917065,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.73,
          "source_input_mw": 118.77251656430532,
          "source_output_mw": 117.94110894835518,
          "min_block_voltage_pu": 0.9997354171483822,
          "max_segment_current_a": 1709.2807060871608,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.74,
          "source_input_mw": 118.63601922149792,
          "source_output_mw": 117.80556708694743,
          "min_block_voltage_pu": 0.9997357212188744,
          "max_segment_current_a": 1707.3163559390962,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.75,
          "source_input_mw": 118.5049818316572,
          "source_output_mw": 117.67544695883561,
          "min_block_voltage_pu": 0.9997360131264081,
          "max_segment_current_a": 1705.4305806229827,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.76,
          "source_input_mw": 118.37918599201889,
          "source_output_mw": 117.55053169007476,
          "min_block_voltage_pu": 0.999736293357513,
          "max_segment_current_a": 1703.6202370807805,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.77,
          "source_input_mw": 118.25842203629348,
          "source_output_mw": 117.43061308203943,
          "min_block_voltage_pu": 0.9997365623792563,
          "max_segment_current_a": 1701.8823079818487,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.78,
          "source_input_mw": 118.14248868517873,
          "source_output_mw": 117.31549126438249,
          "min_block_voltage_pu": 0.9997368206400215,
          "max_segment_current_a": 1700.2138966934515,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.79,
          "source_input_mw": 118.03119271085384,
          "source_output_mw": 117.20497436187787,
          "min_block_voltage_pu": 0.9997370685702551,
          "max_segment_current_a": 1698.612222452476,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.8,
          "source_input_mw": 117.92434861489596,
          "source_output_mw": 117.09887817459169,
          "min_block_voltage_pu": 0.9997373065831876,
          "max_segment_current_a": 1697.074615730307,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.81,
          "source_input_mw": 117.82177831908183,
          "source_output_mw": 116.99702587084826,
          "min_block_voltage_pu": 0.9997375350755183,
          "max_segment_current_a": 1695.5985137831367,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.82,
          "source_input_mw": 117.72331086855937,
          "source_output_mw": 116.89924769247945,
          "min_block_voltage_pu": 0.9997377544280773,
          "max_segment_current_a": 1694.181456380286,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.83,
          "source_input_mw": 117.62878214689366,
          "source_output_mw": 116.8053806718654,
          "min_block_voltage_pu": 0.9997379650064618,
          "max_segment_current_a": 1692.8210817034121,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.84,
          "source_input_mw": 117.53803460251285,
          "source_output_mw": 116.71526836029525,
          "min_block_voltage_pu": 0.9997381671616447,
          "max_segment_current_a": 1691.5151224097756,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.85,
          "source_input_mw": 117.45091698609757,
          "source_output_mw": 116.62876056719489,
          "min_block_voltage_pu": 0.9997383612305588,
          "max_segment_current_a": 1690.2614018529873,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.86,
          "source_input_mw": 117.36728409847582,
          "source_output_mw": 116.54571310978649,
          "min_block_voltage_pu": 0.9997385475366596,
          "max_segment_current_a": 1689.0578304549483,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.87,
          "source_input_mw": 117.28699654860353,
          "source_output_mw": 116.4659875727633,
          "min_block_voltage_pu": 0.9997387263904647,
          "max_segment_current_a": 1687.9024022229291,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.88,
          "source_input_mw": 117.2099205212267,
          "source_output_mw": 116.38945107757812,
          "min_block_voltage_pu": 0.9997388980900697,
          "max_segment_current_a": 1686.793191405977,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.89,
          "source_input_mw": 117.13592755383827,
          "source_output_mw": 116.3159760609614,
          "min_block_voltage_pu": 0.9997390629216462,
          "max_segment_current_a": 1685.7283492850827,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.9,
          "source_input_mw": 117.06489432255746,
          "source_output_mw": 116.24544006229956,
          "min_block_voltage_pu": 0.9997392211599192,
          "max_segment_current_a": 1684.706101091756,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.91,
          "source_input_mw": 116.99670243657482,
          "source_output_mw": 116.1777255195188,
          "min_block_voltage_pu": 0.9997393730686235,
          "max_segment_current_a": 1683.7247430498624,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.92,
          "source_input_mw": 116.93123824082035,
          "source_output_mw": 116.11271957313461,
          "min_block_voltage_pu": 0.9997395189009447,
          "max_segment_current_a": 1682.7826395358072,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.93,
          "source_input_mw": 116.86839262652548,
          "source_output_mw": 116.0503138781398,
          "min_block_voltage_pu": 0.9997396588999415,
          "max_segment_current_a": 1681.8782203523137,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.94,
          "source_input_mw": 116.80806084936326,
          "source_output_mw": 115.99040442341771,
          "min_block_voltage_pu": 0.9997397932989491,
          "max_segment_current_a": 1681.0099781112633,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.95,
          "source_input_mw": 116.7501423548636,
          "source_output_mw": 115.93289135837955,
          "min_block_voltage_pu": 0.9997399223219693,
          "max_segment_current_a": 1680.1764657212295,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.96,
          "source_input_mw": 116.69454061081241,
          "source_output_mw": 115.87767882653672,
          "min_block_voltage_pu": 0.999740046184044,
          "max_segment_current_a": 1679.3762939755206,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.97,
          "source_input_mw": 116.64116294635537,
          "source_output_mw": 115.82467480573088,
          "min_block_voltage_pu": 0.9997401650916125,
          "max_segment_current_a": 1678.608129236703,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.98,
          "source_input_mw": 116.58992039753785,
          "source_output_mw": 115.77379095475509,
          "min_block_voltage_pu": 0.9997402792428569,
          "max_segment_current_a": 1677.870691213756,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.99,
          "source_input_mw": 116.54072755902386,
          "source_output_mw": 115.72494246611069,
          "min_block_voltage_pu": 0.999740388828032,
          "max_segment_current_a": 1677.1627508281404,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.0,
          "source_input_mw": 116.49350244174656,
          "source_output_mw": 115.67804792465434,
          "min_block_voltage_pu": 0.9997404940297823,
          "max_segment_current_a": 1676.4831281652364,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.01,
          "source_input_mw": 116.44816633625311,
          "source_output_mw": 115.63302917189934,
          "min_block_voltage_pu": 0.9997405950234455,
          "max_segment_current_a": 1675.830690507724,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.02,
          "source_input_mw": 116.40464368151608,
          "source_output_mw": 115.58981117574547,
          "min_block_voltage_pu": 0.9997406919773477,
          "max_segment_current_a": 1675.2043504476364,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.03,
          "source_input_mw": 116.36286193899274,
          "source_output_mw": 115.54832190541978,
          "min_block_voltage_pu": 0.9997407850530792,
          "max_segment_current_a": 1674.6030640739323,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.04,
          "source_input_mw": 116.32275147172219,
          "source_output_mw": 115.50849221142013,
          "min_block_voltage_pu": 0.9997408744057685,
          "max_segment_current_a": 1674.0258292325716,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.05,
          "source_input_mw": 116.28424542825911,
          "source_output_mw": 115.4702557102613,
          "min_block_voltage_pu": 0.999740960184338,
          "max_segment_current_a": 1673.4716838561933,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.06,
          "source_input_mw": 116.24727963125004,
          "source_output_mw": 115.43354867383128,
          "min_block_voltage_pu": 0.9997410425317542,
          "max_segment_current_a": 1672.9397043606052,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.07,
          "source_input_mw": 116.2117924704671,
          "source_output_mw": 115.39830992317383,
          "min_block_voltage_pu": 0.9997411215852635,
          "max_segment_current_a": 1672.429004105423,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.08,
          "source_input_mw": 116.17772480012056,
          "source_output_mw": 115.36448072651972,
          "min_block_voltage_pu": 0.9997411974766229,
          "max_segment_current_a": 1671.9387319162809,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.09,
          "source_input_mw": 116.14501984027895,
          "source_output_mw": 115.332004701397,
          "min_block_voltage_pu": 0.9997412703323192,
          "max_segment_current_a": 1671.4680706661588,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.1,
          "source_input_mw": 116.1136230822327,
          "source_output_mw": 115.30082772065708,
          "min_block_voltage_pu": 0.9997413402737798,
          "max_segment_current_a": 1671.016235913463,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.11,
          "source_input_mw": 116.08348219764332,
          "source_output_mw": 115.27089782225981,
          "min_block_voltage_pu": 0.9997414074175749,
          "max_segment_current_a": 1670.5824745945781,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.12,
          "source_input_mw": 116.0545469513267,
          "source_output_mw": 115.24216512266742,
          "min_block_voltage_pu": 0.9997414718756112,
          "max_segment_current_a": 1670.1660637687255,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.13,
          "source_input_mw": 116.02676911752546,
          "source_output_mw": 115.21458173370279,
          "min_block_voltage_pu": 0.9997415337553198,
          "max_segment_current_a": 1669.766309413026,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.14,
          "source_input_mw": 116.0001023995302,
          "source_output_mw": 115.18810168273349,
          "min_block_voltage_pu": 0.9997415931598344,
          "max_segment_current_a": 1669.3825452657632,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.15,
          "source_input_mw": 115.97450235251632,
          "source_output_mw": 115.16268083604871,
          "min_block_voltage_pu": 0.9997416501881632,
          "max_segment_current_a": 1669.0141317159178,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.16,
          "source_input_mw": 115.94992630946723,
          "source_output_mw": 115.13827682530096,
          "min_block_voltage_pu": 0.9997417049353539,
          "max_segment_current_a": 1668.660454737122,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.17,
          "source_input_mw": 115.92633331006095,
          "source_output_mw": 115.11484897689053,
          "min_block_voltage_pu": 0.9997417574926523,
          "max_segment_current_a": 1668.3209248642552,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.18,
          "source_input_mw": 115.90368403240117,
          "source_output_mw": 115.09235824417436,
          "min_block_voltage_pu": 0.999741807947655,
          "max_segment_current_a": 1667.9949762109804,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.19,
          "source_input_mw": 115.88194072747923,
          "source_output_mw": 115.07076714238687,
          "min_block_voltage_pu": 0.9997418563844535,
          "max_segment_current_a": 1667.6820655265803,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.2,
          "source_input_mw": 115.86106715625772,
          "source_output_mw": 115.05003968616391,
          "min_block_voltage_pu": 0.9997419028837763,
          "max_segment_current_a": 1667.3816712905164,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.21,
          "source_input_mw": 115.84102852927076,
          "source_output_mw": 115.03014132956586,
          "min_block_voltage_pu": 0.9997419475231234,
          "max_segment_current_a": 1667.0932928432119,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.22,
          "source_input_mw": 115.8217914486403,
          "source_output_mw": 115.01103890849981,
          "min_block_voltage_pu": 0.9997419903768936,
          "max_segment_current_a": 1666.8164495516014,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.23,
          "source_input_mw": 115.80332385241198,
          "source_output_mw": 114.99270058544509,
          "min_block_voltage_pu": 0.9997420315165098,
          "max_segment_current_a": 1666.5506800080627,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.24,
          "source_input_mw": 115.78559496111745,
          "source_output_mw": 114.97509579638962,
          "min_block_voltage_pu": 0.9997420710105394,
          "max_segment_current_a": 1666.2955412613856,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.25,
          "source_input_mw": 115.7685752264743,
          "source_output_mw": 114.95819519988898,
          "min_block_voltage_pu": 0.999742108924805,
          "max_segment_current_a": 1666.0506080785108,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.26,
          "source_input_mw": 115.75223628213811,
          "source_output_mw": 114.94197062816315,
          "min_block_voltage_pu": 0.999742145322498,
          "max_segment_current_a": 1665.8154722357933,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.27,
          "source_input_mw": 115.73655089642439,
          "source_output_mw": 114.92639504014942,
          "min_block_voltage_pu": 0.9997421802642812,
          "max_segment_current_a": 1665.58974183862,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.28,
          "source_input_mw": 115.72149292692166,
          "source_output_mw": 114.91144247643321,
          "min_block_voltage_pu": 0.9997422138083916,
          "max_segment_current_a": 1665.3730406682416,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.29,
          "source_input_mw": 115.70703727692016,
          "source_output_mw": 114.89708801598172,
          "min_block_voltage_pu": 0.9997422460107356,
          "max_segment_current_a": 1665.165007554731,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.3,
          "source_input_mw": 115.6931598535833,
          "source_output_mw": 114.88330773460821,
          "min_block_voltage_pu": 0.9997422769249843,
          "max_segment_current_a": 1664.9652957750245,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.31,
          "source_input_mw": 115.67983752779237,
          "source_output_mw": 114.87007866509782,
          "min_block_voltage_pu": 0.9997423066026616,
          "max_segment_current_a": 1664.773572475045,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.32,
          "source_input_mw": 115.66704809559754,
          "source_output_mw": 114.85737875892835,
          "min_block_voltage_pu": 0.9997423350932308,
          "max_segment_current_a": 1664.589518114933,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.33,
          "source_input_mw": 115.6547702412107,
          "source_output_mw": 114.84518684952222,
          "min_block_voltage_pu": 0.9997423624441757,
          "max_segment_current_a": 1664.4128259364775,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.34,
          "source_input_mw": 115.64298350147874,
          "source_output_mw": 114.83348261696838,
          "min_block_voltage_pu": 0.9997423887010816,
          "max_segment_current_a": 1664.2432014518436,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.35,
          "source_input_mw": 115.6316682317779,
          "source_output_mw": 114.82224655415544,
          "min_block_voltage_pu": 0.9997424139077105,
          "max_segment_current_a": 1664.0803619527537,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.36,
          "source_input_mw": 115.62080557327225,
          "source_output_mw": 114.81145993425935,
          "min_block_voltage_pu": 0.999742438106073,
          "max_segment_current_a": 1663.9240360393042,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.37,
          "source_input_mw": 115.61037742148211,
          "source_output_mw": 114.80110477953174,
          "min_block_voltage_pu": 0.9997424613365004,
          "max_segment_current_a": 1663.7739631676243,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.38,
          "source_input_mw": 115.60036639610942,
          "source_output_mw": 114.79116383133666,
          "min_block_voltage_pu": 0.99974248363771,
          "max_segment_current_a": 1663.6298932156321,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.39,
          "source_input_mw": 115.59075581207038,
          "source_output_mw": 114.78162052138589,
          "min_block_voltage_pu": 0.99974250504687,
          "max_segment_current_a": 1663.4915860661636,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.4,
          "source_input_mw": 115.58152965168664,
          "source_output_mw": 114.77245894412484,
          "min_block_voltage_pu": 0.9997425255996633,
          "max_segment_current_a": 1663.3588112067682,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.41,
          "source_input_mw": 115.57267253798896,
          "source_output_mw": 114.76366383022304,
          "min_block_voltage_pu": 0.9997425453303439,
          "max_segment_current_a": 1663.2313473455229,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.42,
          "source_input_mw": 115.56416970908867,
          "source_output_mw": 114.75522052112505,
          "min_block_voltage_pu": 0.9997425642717971,
          "max_segment_current_a": 1663.1089820422053,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.43,
          "source_input_mw": 115.55600699357433,
          "source_output_mw": 114.74711494461931,
          "min_block_voltage_pu": 0.9997425824555911,
          "max_segment_current_a": 1662.9915113542256,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.44,
          "source_input_mw": 115.54817078689247,
          "source_output_mw": 114.73933359138422,
          "min_block_voltage_pu": 0.9997425999120333,
          "max_segment_current_a": 1662.878739496719,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.45,
          "source_input_mw": 115.54064802867317,
          "source_output_mw": 114.73186349247246,
          "min_block_voltage_pu": 0.9997426166702174,
          "max_segment_current_a": 1662.770478516235,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.46,
          "source_input_mw": 115.53342618096262,
          "source_output_mw": 114.72469219769589,
          "min_block_voltage_pu": 0.9997426327580734,
          "max_segment_current_a": 1662.6665479774797,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.47,
          "source_input_mw": 115.52649320732637,
          "source_output_mw": 114.71780775487508,
          "min_block_voltage_pu": 0.9997426482024151,
          "max_segment_current_a": 1662.5667746625868,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.48,
          "source_input_mw": 115.51983755278842,
          "source_output_mw": 114.7111986899189,
          "min_block_voltage_pu": 0.9997426630289823,
          "max_segment_current_a": 1662.4709922824204,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.49,
          "source_input_mw": 115.51344812457288,
          "source_output_mw": 114.70485398770086,
          "min_block_voltage_pu": 0.9997426772624867,
          "max_segment_current_a": 1662.3790411994244,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.5,
          "source_input_mw": 115.50731427361578,
          "source_output_mw": 114.69876307370046,
          "min_block_voltage_pu": 0.999742690926651,
          "max_segment_current_a": 1662.2907681615588,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        }
      ]
    },
    {
      "buffer_architecture": {
        "name": "scenario3m_local_only",
        "display_name": "Scenario 3(M) local-only buffer",
        "scenario_name": "proposed_mvdc_backbone",
        "scenario_label": "Scenario 3(M)",
        "local_power_mw_per_block": 3.0,
        "local_energy_kwh_per_block": 0.25,
        "local_tau_s": 0.25,
        "shared_power_mw": 0.0,
        "shared_energy_kwh": 0.0,
        "shared_tau_s": 0.0
      },
      "pattern_name": "largest_block_15pct_burst",
      "mode": "largest_block_only",
      "it_amplitude_fraction": 0.15,
      "base_case": {
        "source_input_mw": 115.36010188880108,
        "min_block_voltage_pu": 0.9997430188664974
      },
      "summary": {
        "max_source_input_delta_mw": 2.786457570662563,
        "max_source_input_ramp_mw_per_s": 115.59706954105015,
        "min_block_voltage_pu": 0.9997409590585313,
        "max_segment_current_a": 1700.272720001883,
        "max_local_buffer_discharge_mw": 3.0,
        "max_shared_buffer_discharge_mw": 0.0,
        "recovery_time_s": 0.5900000000000001
      },
      "step_rows": [
        {
          "time_s": 0.0,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.01,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.02,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.03,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.04,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.05,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.06,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.07,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.08,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.09,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.1,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.11,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.12,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.13,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.14,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.15,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.16,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.17,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.18,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.19,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.2,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.21,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.22,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.23,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.24,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.25,
          "source_input_mw": 116.51607258421159,
          "source_output_mw": 115.7004600761221,
          "min_block_voltage_pu": 0.9997421643485175,
          "max_segment_current_a": 1676.8080372285765,
          "local_buffer_discharge_mw": 3.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.26,
          "source_input_mw": 116.63694300088962,
          "source_output_mw": 115.82048439988338,
          "min_block_voltage_pu": 0.9997420749985628,
          "max_segment_current_a": 1678.5475091550952,
          "local_buffer_discharge_mw": 2.879999999999999,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.27,
          "source_input_mw": 116.75297863415925,
          "source_output_mw": 115.93570778372013,
          "min_block_voltage_pu": 0.9997419892225842,
          "max_segment_current_a": 1680.2174026682148,
          "local_buffer_discharge_mw": 2.7647999999999975,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.28,
          "source_input_mw": 116.86437287274934,
          "source_output_mw": 116.0463222626401,
          "min_block_voltage_pu": 0.9997419068776242,
          "max_segment_current_a": 1681.8205008681214,
          "local_buffer_discharge_mw": 2.654207999999997,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.29,
          "source_input_mw": 116.97131137004409,
          "source_output_mw": 116.15251219045378,
          "min_block_voltage_pu": 0.9997418278264442,
          "max_segment_current_a": 1683.3594755338415,
          "local_buffer_discharge_mw": 2.5480396799999987,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.3,
          "source_input_mw": 117.07397235348063,
          "source_output_mw": 116.25445454700626,
          "min_block_voltage_pu": 0.9997417519372931,
          "max_segment_current_a": 1684.8368915758697,
          "local_buffer_discharge_mw": 2.446118092799999,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.31,
          "source_input_mw": 117.17252692157227,
          "source_output_mw": 116.35231923312126,
          "min_block_voltage_pu": 0.9997416790836924,
          "max_segment_current_a": 1686.2552113106983,
          "local_buffer_discharge_mw": 2.348273369087998,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.32,
          "source_input_mw": 117.26713932905182,
          "source_output_mw": 116.44626935374845,
          "min_block_voltage_pu": 0.999741609144221,
          "max_segment_current_a": 1687.6167985643929,
          "local_buffer_discharge_mw": 2.254342434324478,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.33,
          "source_input_mw": 117.35796726061022,
          "source_output_mw": 116.53646148978595,
          "min_block_voltage_pu": 0.9997415420023148,
          "max_segment_current_a": 1688.923922612031,
          "local_buffer_discharge_mw": 2.164168736951499,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.34,
          "source_input_mw": 117.44516209368668,
          "source_output_mw": 116.62304595903088,
          "min_block_voltage_pu": 0.9997414775460725,
          "max_segment_current_a": 1690.1787619595825,
          "local_buffer_discharge_mw": 2.0776019874734395,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.35,
          "source_input_mw": 117.52886915074814,
          "source_output_mw": 116.7061670666929,
          "min_block_voltage_pu": 0.9997414156680681,
          "max_segment_current_a": 1691.3834079745243,
          "local_buffer_discharge_mw": 1.9944979079745018,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.36,
          "source_input_mw": 117.60922794147824,
          "source_output_mw": 116.7859633458879,
          "min_block_voltage_pu": 0.9997413562651731,
          "max_segment_current_a": 1692.539868371244,
          "local_buffer_discharge_mw": 1.9147179916555217,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.37,
          "source_input_mw": 117.68637239527966,
          "source_output_mw": 116.8625677885127,
          "min_block_voltage_pu": 0.9997412992383842,
          "max_segment_current_a": 1693.6500705570356,
          "local_buffer_discharge_mw": 1.8381292719893025,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.38,
          "source_input_mw": 117.76043108447706,
          "source_output_mw": 116.93610806688572,
          "min_block_voltage_pu": 0.9997412444926576,
          "max_segment_current_a": 1694.7158648442696,
          "local_buffer_discharge_mw": 1.7646041011097289,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.39,
          "source_input_mw": 117.83152743859243,
          "source_output_mw": 117.00670674652228,
          "min_block_voltage_pu": 0.9997411919367516,
          "max_segment_current_a": 1695.7390275340806,
          "local_buffer_discharge_mw": 1.6940199370653382,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.4,
          "source_input_mw": 117.89977995005015,
          "source_output_mw": 117.07448149039979,
          "min_block_voltage_pu": 0.9997411414830749,
          "max_segment_current_a": 1696.7212638767185,
          "local_buffer_discharge_mw": 1.626259139582725,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.41,
          "source_input_mw": 117.9653023716544,
          "source_output_mw": 117.13954525505282,
          "min_block_voltage_pu": 0.9997410930475376,
          "max_segment_current_a": 1697.664210913494,
          "local_buffer_discharge_mw": 1.5612087739994145,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.42,
          "source_input_mw": 118.0282039061679,
          "source_output_mw": 117.20200647882473,
          "min_block_voltage_pu": 0.9997410465494153,
          "max_segment_current_a": 1698.5694402050494,
          "local_buffer_discharge_mw": 1.498760423039439,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.43,
          "source_input_mw": 118.08858938830807,
          "source_output_mw": 117.26196926258991,
          "min_block_voltage_pu": 0.9997410019112118,
          "max_segment_current_a": 1699.438460450513,
          "local_buffer_discharge_mw": 1.438810006117862,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.44,
          "source_input_mw": 118.14655945946365,
          "source_output_mw": 117.3195335432474,
          "min_block_voltage_pu": 0.9997409590585313,
          "max_segment_current_a": 1700.272720001883,
          "local_buffer_discharge_mw": 1.3812576058731487,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.45,
          "source_input_mw": 118.03510079591264,
          "source_output_mw": 117.20885509034125,
          "min_block_voltage_pu": 0.9997410414510912,
          "max_segment_current_a": 1698.6686948043111,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.46,
          "source_input_mw": 117.92810050718464,
          "source_output_mw": 117.10260380363434,
          "min_block_voltage_pu": 0.9997411205479299,
          "max_segment_current_a": 1697.1288310089083,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.47,
          "source_input_mw": 117.82538025606948,
          "source_output_mw": 117.000602594277,
          "min_block_voltage_pu": 0.9997411964808771,
          "max_segment_current_a": 1695.6505621286778,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.48,
          "source_input_mw": 117.72676883901924,
          "source_output_mw": 116.9026814571461,
          "min_block_voltage_pu": 0.9997412693764908,
          "max_segment_current_a": 1694.231424338525,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.49,
          "source_input_mw": 117.6321019007881,
          "source_output_mw": 116.80867718748259,
          "min_block_voltage_pu": 0.9997413393562653,
          "max_segment_current_a": 1692.8690523685932,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.5,
          "source_input_mw": 117.54122166048778,
          "source_output_mw": 116.71843310886436,
          "min_block_voltage_pu": 0.999741406536835,
          "max_segment_current_a": 1691.561175561878,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.51,
          "source_input_mw": 117.45397664860148,
          "source_output_mw": 116.63179881206128,
          "min_block_voltage_pu": 0.9997414710301694,
          "max_segment_current_a": 1690.3056140895517,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.52,
          "source_input_mw": 117.37022145451861,
          "source_output_mw": 116.54862990433698,
          "min_block_voltage_pu": 0.9997415329437589,
          "max_segment_current_a": 1689.1002753176886,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.53,
          "source_input_mw": 117.28981648416848,
          "source_output_mw": 116.46878776877931,
          "min_block_voltage_pu": 0.9997415923807936,
          "max_segment_current_a": 1687.943150319331,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.54,
          "source_input_mw": 117.21262772734981,
          "source_output_mw": 116.39213933325836,
          "min_block_voltage_pu": 0.9997416494403377,
          "max_segment_current_a": 1686.8323105260843,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.55,
          "source_input_mw": 117.13852653436743,
          "source_output_mw": 116.31855684862686,
          "min_block_voltage_pu": 0.9997417042174908,
          "max_segment_current_a": 1685.7659045136581,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.56,
          "source_input_mw": 117.06738940160452,
          "source_output_mw": 116.24791767579329,
          "min_block_voltage_pu": 0.9997417568035493,
          "max_segment_current_a": 1684.7421549159944,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.57,
          "source_input_mw": 116.9990977656723,
          "source_output_mw": 116.18010408131259,
          "min_block_voltage_pu": 0.9997418072861578,
          "max_segment_current_a": 1683.7593554628409,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.58,
          "source_input_mw": 116.93353780579434,
          "source_output_mw": 116.11500304115378,
          "min_block_voltage_pu": 0.9997418557494546,
          "max_segment_current_a": 1682.8158681358254,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.59,
          "source_input_mw": 116.87060025409609,
          "source_output_mw": 116.05250605231741,
          "min_block_voltage_pu": 0.9997419022742132,
          "max_segment_current_a": 1681.9101204382985,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.6,
          "source_input_mw": 116.81018021348326,
          "source_output_mw": 115.99250895198888,
          "min_block_voltage_pu": 0.9997419469379755,
          "max_segment_current_a": 1681.0406027743857,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.61,
          "source_input_mw": 116.75217698280545,
          "source_output_mw": 115.93491174392581,
          "min_block_voltage_pu": 0.9997419898151817,
          "max_segment_current_a": 1680.2058659328868,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.62,
          "source_input_mw": 116.6964938890137,
          "source_output_mw": 115.8796184317906,
          "min_block_voltage_pu": 0.9997420309772947,
          "max_segment_current_a": 1679.4045186718217,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.63,
          "source_input_mw": 116.64303812603214,
          "source_output_mw": 115.82653685914991,
          "min_block_voltage_pu": 0.9997420704929182,
          "max_segment_current_a": 1678.6352253996029,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.64,
          "source_input_mw": 116.59172060007494,
          "source_output_mw": 115.7755785558744,
          "min_block_voltage_pu": 0.9997421084279126,
          "max_segment_current_a": 1677.8967039489603,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.65,
          "source_input_mw": 116.54245578115112,
          "source_output_mw": 115.72665859068306,
          "min_block_voltage_pu": 0.9997421448455032,
          "max_segment_current_a": 1677.187723439922,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.66,
          "source_input_mw": 116.49516156050936,
          "source_output_mw": 115.67969542958579,
          "min_block_voltage_pu": 0.9997421798063864,
          "max_segment_current_a": 1676.507102228271,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.67,
          "source_input_mw": 116.44975911378518,
          "source_output_mw": 115.63461079998868,
          "min_block_voltage_pu": 0.9997422133688305,
          "max_segment_current_a": 1675.8537059360724,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.68,
          "source_input_mw": 116.40617276962267,
          "source_output_mw": 115.59132956023531,
          "min_block_voltage_pu": 0.9997422455887741,
          "max_segment_current_a": 1675.2264455609834,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.69,
          "source_input_mw": 116.36432988355146,
          "source_output_mw": 115.5497795743666,
          "min_block_voltage_pu": 0.9997422765199172,
          "max_segment_current_a": 1674.6242756611903,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.7,
          "source_input_mw": 116.32416071690884,
          "source_output_mw": 115.50989159189048,
          "min_block_voltage_pu": 0.9997423062138117,
          "max_segment_current_a": 1674.0461926129542,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.71,
          "source_input_mw": 116.28559832060519,
          "source_output_mw": 115.47159913236095,
          "min_block_voltage_pu": 0.9997423347199481,
          "max_segment_current_a": 1673.4912329378565,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.72,
          "source_input_mw": 116.24857842353894,
          "source_output_mw": 115.43483837457417,
          "min_block_voltage_pu": 0.9997423620858366,
          "max_segment_current_a": 1672.9584716969573,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.73,
          "source_input_mw": 116.2130393254752,
          "source_output_mw": 115.39954805019687,
          "min_block_voltage_pu": 0.9997423883570876,
          "max_segment_current_a": 1672.4470209491883,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.74,
          "source_input_mw": 116.17892179420927,
          "source_output_mw": 115.3656693416498,
          "min_block_voltage_pu": 0.9997424135774865,
          "max_segment_current_a": 1671.956028271414,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.75,
          "source_input_mw": 116.14616896684383,
          "source_output_mw": 115.33314578407592,
          "min_block_voltage_pu": 0.9997424377890677,
          "max_segment_current_a": 1671.4846753376921,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.76,
          "source_input_mw": 116.11472625501511,
          "source_output_mw": 115.30192317123,
          "min_block_voltage_pu": 0.9997424610321841,
          "max_segment_current_a": 1671.0321765553654,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.77,
          "source_input_mw": 116.08454125391015,
          "source_output_mw": 115.27194946513278,
          "min_block_voltage_pu": 0.9997424833455746,
          "max_segment_current_a": 1670.5977777557073,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.78,
          "source_input_mw": 116.05556365492359,
          "source_output_mw": 115.24317470933913,
          "min_block_voltage_pu": 0.9997425047664277,
          "max_segment_current_a": 1670.180754936952,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.79,
          "source_input_mw": 116.02774516180806,
          "source_output_mw": 115.2155509456754,
          "min_block_voltage_pu": 0.9997425253304454,
          "max_segment_current_a": 1669.7804130575964,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.8,
          "source_input_mw": 116.00103941017885,
          "source_output_mw": 115.1890321343076,
          "min_block_voltage_pu": 0.9997425450719012,
          "max_segment_current_a": 1669.3960848779748,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.81,
          "source_input_mw": 115.97540189023839,
          "source_output_mw": 115.16357407700671,
          "min_block_voltage_pu": 0.999742564023698,
          "max_segment_current_a": 1669.0271298481723,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.82,
          "source_input_mw": 115.95078987259183,
          "source_output_mw": 115.13913434348369,
          "min_block_voltage_pu": 0.9997425822174217,
          "max_segment_current_a": 1668.6729330404225,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.83,
          "source_input_mw": 115.92716233703014,
          "source_output_mw": 115.11567220067093,
          "min_block_voltage_pu": 0.9997425996833957,
          "max_segment_current_a": 1668.3329041242068,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.84,
          "source_input_mw": 115.90447990416176,
          "source_output_mw": 115.09314854483263,
          "min_block_voltage_pu": 0.9997426164507296,
          "max_segment_current_a": 1668.0064763823575,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.85,
          "source_input_mw": 115.88270476977938,
          "source_output_mw": 115.07152583639092,
          "min_block_voltage_pu": 0.9997426325473695,
          "max_segment_current_a": 1667.69310576651,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.86,
          "source_input_mw": 115.86180064185169,
          "source_output_mw": 115.05076803735872,
          "min_block_voltage_pu": 0.9997426480001431,
          "max_segment_current_a": 1667.3922699903442,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.87,
          "source_input_mw": 115.8417326800359,
          "source_output_mw": 115.03084055127565,
          "min_block_voltage_pu": 0.999742662834805,
          "max_segment_current_a": 1667.1034676590943,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.88,
          "source_input_mw": 115.82246743760953,
          "source_output_mw": 115.01171016554626,
          "min_block_voltage_pu": 0.9997426770760802,
          "max_segment_current_a": 1666.8262174338745,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.89,
          "source_input_mw": 115.80397280572511,
          "source_output_mw": 114.99334499608503,
          "min_block_voltage_pu": 0.9997426907477034,
          "max_segment_current_a": 1666.5600572294436,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.9,
          "source_input_mw": 115.78621795989477,
          "source_output_mw": 114.9757144341755,
          "min_block_voltage_pu": 0.9997427038724612,
          "max_segment_current_a": 1666.3045434440446,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.91,
          "source_input_mw": 115.76917330861525,
          "source_output_mw": 114.95878909545495,
          "min_block_voltage_pu": 0.999742716472228,
          "max_segment_current_a": 1666.0592502200666,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.92,
          "source_input_mw": 115.7528104440483,
          "source_output_mw": 114.94254077093996,
          "min_block_voltage_pu": 0.9997427285680042,
          "max_segment_current_a": 1665.8237687342676,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.93,
          "source_input_mw": 115.73710209467352,
          "source_output_mw": 114.9269423800108,
          "min_block_voltage_pu": 0.999742740179949,
          "max_segment_current_a": 1665.5977065163975,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.94,
          "source_input_mw": 115.72202207983547,
          "source_output_mw": 114.91196792527661,
          "min_block_voltage_pu": 0.9997427513274153,
          "max_segment_current_a": 1665.380686795074,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.95,
          "source_input_mw": 115.70754526610862,
          "source_output_mw": 114.89759244924586,
          "min_block_voltage_pu": 0.9997427620289824,
          "max_segment_current_a": 1665.1723478698198,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.96,
          "source_input_mw": 115.69364752540795,
          "source_output_mw": 114.8837919927301,
          "min_block_voltage_pu": 0.9997427723024869,
          "max_segment_current_a": 1664.972342508228,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.97,
          "source_input_mw": 115.680305694775,
          "source_output_mw": 114.87054355491158,
          "min_block_voltage_pu": 0.999742782165051,
          "max_segment_current_a": 1664.780337367229,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.98,
          "source_input_mw": 115.6674975377726,
          "source_output_mw": 114.85782505500819,
          "min_block_voltage_pu": 0.9997427916331115,
          "max_segment_current_a": 1664.5960124375197,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.99,
          "source_input_mw": 115.65520170742376,
          "source_output_mw": 114.84561529547179,
          "min_block_voltage_pu": 0.99974280072245,
          "max_segment_current_a": 1664.4190605102042,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.0,
          "source_input_mw": 115.64339771063301,
          "source_output_mw": 114.83389392665858,
          "min_block_voltage_pu": 0.9997428094482147,
          "max_segment_current_a": 1664.2491866647804,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.01,
          "source_input_mw": 115.6320658740311,
          "source_output_mw": 114.82264141291289,
          "min_block_voltage_pu": 0.9997428178249486,
          "max_segment_current_a": 1664.0861077775953,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.02,
          "source_input_mw": 115.62118731118561,
          "source_output_mw": 114.81183900000731,
          "min_block_voltage_pu": 0.9997428258666128,
          "max_segment_current_a": 1663.9295520499727,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.03,
          "source_input_mw": 115.61074389112333,
          "source_output_mw": 114.80146868388547,
          "min_block_voltage_pu": 0.9997428335866102,
          "max_segment_current_a": 1663.779258555211,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.04,
          "source_input_mw": 115.60071820811184,
          "source_output_mw": 114.79151318065506,
          "min_block_voltage_pu": 0.9997428409978076,
          "max_segment_current_a": 1663.6349768037014,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.05,
          "source_input_mw": 115.59109355264962,
          "source_output_mw": 114.78195589778107,
          "min_block_voltage_pu": 0.9997428481125571,
          "max_segment_current_a": 1663.4964663254418,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.06,
          "source_input_mw": 115.58185388361677,
          "source_output_mw": 114.77278090643145,
          "min_block_voltage_pu": 0.9997428549427164,
          "max_segment_current_a": 1663.3634962692527,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.07,
          "source_input_mw": 115.57298380153958,
          "source_output_mw": 114.7639729149288,
          "min_block_voltage_pu": 0.9997428614996691,
          "max_segment_current_a": 1663.2358450180202,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.08,
          "source_input_mw": 115.56446852292459,
          "source_output_mw": 114.75551724326411,
          "min_block_voltage_pu": 0.9997428677943435,
          "max_segment_current_a": 1663.1132998193343,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.09,
          "source_input_mw": 115.55629385561926,
          "source_output_mw": 114.74739979862993,
          "min_block_voltage_pu": 0.9997428738372313,
          "max_segment_current_a": 1662.9956564308973,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.1,
          "source_input_mw": 115.54844617515828,
          "source_output_mw": 114.73960705193217,
          "min_block_voltage_pu": 0.999742879638403,
          "max_segment_current_a": 1662.8827187801182,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.11,
          "source_input_mw": 115.54091240205592,
          "source_output_mw": 114.73212601524153,
          "min_block_voltage_pu": 0.9997428852075279,
          "max_segment_current_a": 1662.7742986373248,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.12,
          "source_input_mw": 115.53367998000687,
          "source_output_mw": 114.72494422014682,
          "min_block_voltage_pu": 0.9997428905538875,
          "max_segment_current_a": 1662.6702153020447,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.13,
          "source_input_mw": 115.52673685495887,
          "source_output_mw": 114.71804969697416,
          "min_block_voltage_pu": 0.9997428956863927,
          "max_segment_current_a": 1662.5702953018356,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.14,
          "source_input_mw": 115.52007145502253,
          "source_output_mw": 114.71143095483737,
          "min_block_voltage_pu": 0.999742900613598,
          "max_segment_current_a": 1662.474372103165,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.15,
          "source_input_mw": 115.51367267118478,
          "source_output_mw": 114.70507696248649,
          "min_block_voltage_pu": 0.9997429053437148,
          "max_segment_current_a": 1662.382285833851,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.16,
          "source_input_mw": 115.50752983879374,
          "source_output_mw": 114.69897712992218,
          "min_block_voltage_pu": 0.9997429098846268,
          "max_segment_current_a": 1662.293883016609,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.17,
          "source_input_mw": 115.50163271978425,
          "source_output_mw": 114.69312129074576,
          "min_block_voltage_pu": 0.9997429142439025,
          "max_segment_current_a": 1662.2090163132546,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.18,
          "source_input_mw": 115.49597148561432,
          "source_output_mw": 114.68749968521502,
          "min_block_voltage_pu": 0.9997429184288068,
          "max_segment_current_a": 1662.1275442791375,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.19,
          "source_input_mw": 115.49053670088412,
          "source_output_mw": 114.68210294397794,
          "min_block_voltage_pu": 0.9997429224463147,
          "max_segment_current_a": 1662.0493311274026,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.2,
          "source_input_mw": 115.4853193076104,
          "source_output_mw": 114.67692207245712,
          "min_block_voltage_pu": 0.9997429263031228,
          "max_segment_current_a": 1661.9742465026748,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.21,
          "source_input_mw": 115.48031061012956,
          "source_output_mw": 114.67194843585865,
          "min_block_voltage_pu": 0.9997429300056584,
          "max_segment_current_a": 1661.9021652637994,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.22,
          "source_input_mw": 115.47550226060511,
          "source_output_mw": 114.66717374478087,
          "min_block_voltage_pu": 0.9997429335600921,
          "max_segment_current_a": 1661.8329672752752,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.23,
          "source_input_mw": 115.47088624511423,
          "source_output_mw": 114.66259004139843,
          "min_block_voltage_pu": 0.9997429369723491,
          "max_segment_current_a": 1661.766537207026,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.24,
          "source_input_mw": 115.4664548702915,
          "source_output_mw": 114.65818968619946,
          "min_block_voltage_pu": 0.999742940248115,
          "max_segment_current_a": 1661.702764342183,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.25,
          "source_input_mw": 115.4622007505064,
          "source_output_mw": 114.65396534525286,
          "min_block_voltage_pu": 0.9997429433928507,
          "max_segment_current_a": 1661.6415423925569,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.26,
          "source_input_mw": 115.45811679555389,
          "source_output_mw": 114.64990997798502,
          "min_block_voltage_pu": 0.9997429464117968,
          "max_segment_current_a": 1661.5827693214903,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.27,
          "source_input_mw": 115.45419619883745,
          "source_output_mw": 114.64601682544559,
          "min_block_voltage_pu": 0.9997429493099851,
          "max_segment_current_a": 1661.5263471737956,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.28,
          "source_input_mw": 115.45043242602466,
          "source_output_mw": 114.6422793990425,
          "min_block_voltage_pu": 0.9997429520922458,
          "max_segment_current_a": 1661.4721819124966,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.29,
          "source_input_mw": 115.44681920415664,
          "source_output_mw": 114.63869146972755,
          "min_block_voltage_pu": 0.9997429547632161,
          "max_segment_current_a": 1661.4201832620988,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.3,
          "source_input_mw": 115.44335051119306,
          "source_output_mw": 114.6352470576147,
          "min_block_voltage_pu": 0.9997429573273477,
          "max_segment_current_a": 1661.3702645581318,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.31,
          "source_input_mw": 115.4400205659754,
          "source_output_mw": 114.63194042201357,
          "min_block_voltage_pu": 0.9997429597889139,
          "max_segment_current_a": 1661.3223426027046,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.32,
          "source_input_mw": 115.43682381859169,
          "source_output_mw": 114.62876605186155,
          "min_block_voltage_pu": 0.9997429621520174,
          "max_segment_current_a": 1661.2763375258469,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.33,
          "source_input_mw": 115.4337549411266,
          "source_output_mw": 114.62571865653871,
          "min_block_voltage_pu": 0.9997429644205968,
          "max_segment_current_a": 1661.2321726523878,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.34,
          "source_input_mw": 115.43080881878156,
          "source_output_mw": 114.62279315705008,
          "min_block_voltage_pu": 0.999742966598433,
          "max_segment_current_a": 1661.1897743741658,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.35,
          "source_input_mw": 115.42798054135007,
          "source_output_mw": 114.61998467756061,
          "min_block_voltage_pu": 0.9997429686891557,
          "max_segment_current_a": 1661.1490720273482,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.36,
          "source_input_mw": 115.42526539503405,
          "source_output_mw": 114.6172885372688,
          "min_block_voltage_pu": 0.9997429706962497,
          "max_segment_current_a": 1661.1099977746571,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.37,
          "source_input_mw": 115.42265885458745,
          "source_output_mw": 114.61470024260534,
          "min_block_voltage_pu": 0.9997429726230596,
          "max_segment_current_a": 1661.072486492308,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.38,
          "source_input_mw": 115.42015657577419,
          "source_output_mw": 114.61221547974377,
          "min_block_voltage_pu": 0.9997429744727974,
          "max_segment_current_a": 1661.0364756614679,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.39,
          "source_input_mw": 115.41775438812769,
          "source_output_mw": 114.6098301074108,
          "min_block_voltage_pu": 0.9997429762485451,
          "max_segment_current_a": 1661.0019052640605,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.4,
          "source_input_mw": 115.41544828800022,
          "source_output_mw": 114.60754014998422,
          "min_block_voltage_pu": 0.9997429779532634,
          "max_segment_current_a": 1660.9687176827324,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.41,
          "source_input_mw": 115.41323443188993,
          "source_output_mw": 114.6053417908667,
          "min_block_voltage_pu": 0.9997429795897931,
          "max_segment_current_a": 1660.9368576048264,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.42,
          "source_input_mw": 115.41110913003521,
          "source_output_mw": 114.60323136612497,
          "min_block_voltage_pu": 0.9997429811608614,
          "max_segment_current_a": 1660.906271930192,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.43,
          "source_input_mw": 115.409068840265,
          "source_output_mw": 114.60120535838314,
          "min_block_voltage_pu": 0.9997429826690868,
          "max_segment_current_a": 1660.8769096826866,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.44,
          "source_input_mw": 115.40711016209504,
          "source_output_mw": 114.59926039096037,
          "min_block_voltage_pu": 0.9997429841169829,
          "max_segment_current_a": 1660.8487219252133,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.45,
          "source_input_mw": 115.40522983106061,
          "source_output_mw": 114.59739322224318,
          "min_block_voltage_pu": 0.9997429855069637,
          "max_segment_current_a": 1660.8216616781606,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.46,
          "source_input_mw": 115.40342471327563,
          "source_output_mw": 114.59560074028269,
          "min_block_voltage_pu": 0.9997429868413453,
          "max_segment_current_a": 1660.7956838411021,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.47,
          "source_input_mw": 115.40169180020943,
          "source_output_mw": 114.59387995760797,
          "min_block_voltage_pu": 0.9997429881223515,
          "max_segment_current_a": 1660.7707451176298,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.48,
          "source_input_mw": 115.40002820367273,
          "source_output_mw": 114.59222800624703,
          "min_block_voltage_pu": 0.9997429893521173,
          "max_segment_current_a": 1660.7468039431913,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.49,
          "source_input_mw": 115.3984311510038,
          "source_output_mw": 114.59064213294678,
          "min_block_voltage_pu": 0.9997429905326927,
          "max_segment_current_a": 1660.7238204158184,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.5,
          "source_input_mw": 115.39689798044746,
          "source_output_mw": 114.58911969458433,
          "min_block_voltage_pu": 0.9997429916660445,
          "max_segment_current_a": 1660.7017562296214,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        }
      ]
    },
    {
      "buffer_architecture": {
        "name": "scenario3m_local_only",
        "display_name": "Scenario 3(M) local-only buffer",
        "scenario_name": "proposed_mvdc_backbone",
        "scenario_label": "Scenario 3(M)",
        "local_power_mw_per_block": 3.0,
        "local_energy_kwh_per_block": 0.25,
        "local_tau_s": 0.25,
        "shared_power_mw": 0.0,
        "shared_energy_kwh": 0.0,
        "shared_tau_s": 0.0
      },
      "pattern_name": "two_block_cluster_15pct_burst",
      "mode": "two_block_cluster",
      "it_amplitude_fraction": 0.15,
      "base_case": {
        "source_input_mw": 115.36010188880108,
        "min_block_voltage_pu": 0.9997430188664974
      },
      "summary": {
        "max_source_input_delta_mw": 5.573390641319804,
        "max_source_input_ramp_mw_per_s": 231.21339328278034,
        "min_block_voltage_pu": 0.9997363813838848,
        "max_segment_current_a": 1740.3798531031498,
        "max_local_buffer_discharge_mw": 6.0,
        "max_shared_buffer_discharge_mw": 0.0,
        "recovery_time_s": 0.76
      },
      "step_rows": [
        {
          "time_s": 0.0,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.01,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.02,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.03,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.04,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.05,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.06,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.07,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.08,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.09,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.1,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.11,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.12,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.13,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.14,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.15,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.16,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.17,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.18,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.19,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.2,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.21,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.22,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.23,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.24,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.25,
          "source_input_mw": 117.67223582162889,
          "source_output_mw": 116.84853017087748,
          "min_block_voltage_pu": 0.9997402652912801,
          "max_segment_current_a": 1693.446542877691,
          "local_buffer_discharge_mw": 6.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.26,
          "source_input_mw": 117.91399717406858,
          "source_output_mw": 117.0885991938501,
          "min_block_voltage_pu": 0.9997399773719667,
          "max_segment_current_a": 1696.9257727846734,
          "local_buffer_discharge_mw": 5.759999999999998,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.27,
          "source_input_mw": 118.14608820778415,
          "source_output_mw": 117.31906559032966,
          "min_block_voltage_pu": 0.9997397009692682,
          "max_segment_current_a": 1700.2658353825846,
          "local_buffer_discharge_mw": 5.529599999999995,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.28,
          "source_input_mw": 118.36889572491147,
          "source_output_mw": 117.54031345483709,
          "min_block_voltage_pu": 0.9997394356225331,
          "max_segment_current_a": 1703.4722972158338,
          "local_buffer_discharge_mw": 5.308415999999994,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.29,
          "source_input_mw": 118.58279105633305,
          "source_output_mw": 117.75271151893872,
          "min_block_voltage_pu": 0.9997391808895337,
          "max_segment_current_a": 1706.5505021786523,
          "local_buffer_discharge_mw": 5.096079359999997,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.3,
          "source_input_mw": 118.78813068046294,
          "source_output_mw": 117.9566137656997,
          "min_block_voltage_pu": 0.9997389363457317,
          "max_segment_current_a": 1709.5055804201922,
          "local_buffer_discharge_mw": 4.892236185599998,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.31,
          "source_input_mw": 118.98525681728523,
          "source_output_mw": 118.15236001956424,
          "min_block_voltage_pu": 0.9997387015835683,
          "max_segment_current_a": 1712.342456893491,
          "local_buffer_discharge_mw": 4.696546738175996,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.32,
          "source_input_mw": 119.17449799863606,
          "source_output_mw": 118.3402765126456,
          "min_block_voltage_pu": 0.9997384762117868,
          "max_segment_current_a": 1715.0658595625455,
          "local_buffer_discharge_mw": 4.508684868648956,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.33,
          "source_input_mw": 119.35616961567825,
          "source_output_mw": 118.5206764283685,
          "min_block_voltage_pu": 0.9997382598547802,
          "max_segment_current_a": 1717.6803272811587,
          "local_buffer_discharge_mw": 4.328337473902998,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.34,
          "source_input_mw": 119.53057444448135,
          "source_output_mw": 118.69386042336997,
          "min_block_voltage_pu": 0.9997380521519652,
          "max_segment_current_a": 1720.190217356695,
          "local_buffer_discharge_mw": 4.155203974946879,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.35,
          "source_input_mw": 119.69800315058191,
          "source_output_mw": 118.86011712852783,
          "min_block_voltage_pu": 0.9997378527571812,
          "max_segment_current_a": 1722.5997128113288,
          "local_buffer_discharge_mw": 3.9889958159490035,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.36,
          "source_input_mw": 119.85873477336487,
          "source_output_mw": 119.01972362995132,
          "min_block_voltage_pu": 0.9997376613381133,
          "max_segment_current_a": 1724.9128293529004,
          "local_buffer_discharge_mw": 3.8294359833110434,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.37,
          "source_input_mw": 120.01303719107277,
          "source_output_mw": 119.17294593073525,
          "min_block_voltage_pu": 0.9997374775757384,
          "max_segment_current_a": 1727.1334220669714,
          "local_buffer_discharge_mw": 3.676258543978605,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.38,
          "source_input_mw": 120.16116756721752,
          "source_output_mw": 119.32003939424699,
          "min_block_voltage_pu": 0.9997373011637946,
          "max_segment_current_a": 1729.265191841244,
          "local_buffer_discharge_mw": 3.5292082022194577,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.39,
          "source_input_mw": 120.3033727791383,
          "source_output_mw": 119.46124916968434,
          "min_block_voltage_pu": 0.9997371318082696,
          "max_segment_current_a": 1731.3116915330402,
          "local_buffer_discharge_mw": 3.3880398741306763,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.4,
          "source_input_mw": 120.43988982941971,
          "source_output_mw": 119.59681060061378,
          "min_block_voltage_pu": 0.9997369692269109,
          "max_segment_current_a": 1733.2763318901125,
          "local_buffer_discharge_mw": 3.25251827916545,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.41,
          "source_input_mw": 120.5709462408553,
          "source_output_mw": 119.72694961716932,
          "min_block_voltage_pu": 0.9997368131487572,
          "max_segment_current_a": 1735.1623872346609,
          "local_buffer_discharge_mw": 3.122417547998829,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.42,
          "source_input_mw": 120.69676043561479,
          "source_output_mw": 119.85188311256549,
          "min_block_voltage_pu": 0.9997366633136828,
          "max_segment_current_a": 1736.9730009200077,
          "local_buffer_discharge_mw": 2.997520846078878,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.43,
          "source_input_mw": 120.81754209924638,
          "source_output_mw": 119.97181930455166,
          "min_block_voltage_pu": 0.9997365194719694,
          "max_segment_current_a": 1738.7111905690435,
          "local_buffer_discharge_mw": 2.877620012235724,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.44,
          "source_input_mw": 120.93349253012089,
          "source_output_mw": 120.08695808241004,
          "min_block_voltage_pu": 0.9997363813838848,
          "max_segment_current_a": 1740.3798531031498,
          "local_buffer_discharge_mw": 2.7625152117462974,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.45,
          "source_input_mw": 120.71055543619991,
          "source_output_mw": 119.86558154814651,
          "min_block_voltage_pu": 0.9997366468848933,
          "max_segment_current_a": 1737.1715271416494,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.46,
          "source_input_mw": 120.49653594114946,
          "source_output_mw": 119.65306018956142,
          "min_block_voltage_pu": 0.9997369017657282,
          "max_segment_current_a": 1734.091535823379,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.47,
          "source_input_mw": 120.29107733198965,
          "source_output_mw": 119.44903979066572,
          "min_block_voltage_pu": 0.9997371464512063,
          "max_segment_current_a": 1731.1347456367928,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.48,
          "source_input_mw": 120.09383716496734,
          "source_output_mw": 119.25318030481257,
          "min_block_voltage_pu": 0.9997373813491519,
          "max_segment_current_a": 1728.2962284206728,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.49,
          "source_input_mw": 119.90448669473167,
          "source_output_mw": 119.06515528786855,
          "min_block_voltage_pu": 0.9997376068510749,
          "max_segment_current_a": 1725.5712531493382,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.5,
          "source_input_mw": 119.72271032634671,
          "source_output_mw": 118.88465135406229,
          "min_block_voltage_pu": 0.9997378233328249,
          "max_segment_current_a": 1722.9552780465146,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.51,
          "source_input_mw": 119.54820508922795,
          "source_output_mw": 118.71136765360335,
          "min_block_voltage_pu": 0.9997380311552156,
          "max_segment_current_a": 1720.4439430147002,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.52,
          "source_input_mw": 119.38068013212461,
          "source_output_mw": 118.54501537119974,
          "min_block_voltage_pu": 0.9997382306646293,
          "max_segment_current_a": 1718.0330623674085,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.53,
          "source_input_mw": 119.21985623830639,
          "source_output_mw": 118.38531724463824,
          "min_block_voltage_pu": 0.9997384221935908,
          "max_segment_current_a": 1715.718617852171,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.54,
          "source_input_mw": 119.06546536014572,
          "source_output_mw": 118.2320071026247,
          "min_block_voltage_pu": 0.9997386060613245,
          "max_segment_current_a": 1713.4967519526613,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.55,
          "source_input_mw": 118.91725017231974,
          "source_output_mw": 118.0848294211135,
          "min_block_voltage_pu": 0.9997387825742842,
          "max_segment_current_a": 1711.3637614587765,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.56,
          "source_input_mw": 118.77496364288663,
          "source_output_mw": 117.94353889738643,
          "min_block_voltage_pu": 0.9997389520266673,
          "max_segment_current_a": 1709.3160912939502,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.57,
          "source_input_mw": 118.63836862152168,
          "source_output_mw": 117.80790004117102,
          "min_block_voltage_pu": 0.9997391147009002,
          "max_segment_current_a": 1707.3503285894105,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.58,
          "source_input_mw": 118.50723744422586,
          "source_output_mw": 117.67768678211628,
          "min_block_voltage_pu": 0.9997392708681134,
          "max_segment_current_a": 1705.4631969954958,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.59,
          "source_input_mw": 118.38135155384835,
          "source_output_mw": 117.55268209297141,
          "min_block_voltage_pu": 0.9997394207885926,
          "max_segment_current_a": 1703.6515512205488,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.6,
          "source_input_mw": 118.26050113579,
          "source_output_mw": 117.43267762783947,
          "min_block_voltage_pu": 0.9997395647122091,
          "max_segment_current_a": 1701.9123717882812,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.61,
          "source_input_mw": 118.14448476828039,
          "source_output_mw": 117.31747337490243,
          "min_block_voltage_pu": 0.9997397028788421,
          "max_segment_current_a": 1700.242760004871,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.62,
          "source_input_mw": 118.03310908664557,
          "source_output_mw": 117.20687732303905,
          "min_block_voltage_pu": 0.9997398355187738,
          "max_segment_current_a": 1698.6399331273915,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.63,
          "source_input_mw": 117.92618846100646,
          "source_output_mw": 117.10070514177941,
          "min_block_voltage_pu": 0.9997399628530749,
          "max_segment_current_a": 1697.1012197255336,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.64,
          "source_input_mw": 117.82354468687072,
          "source_output_mw": 116.99877987406262,
          "min_block_voltage_pu": 0.9997400850939726,
          "max_segment_current_a": 1695.6240552288712,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.65,
          "source_input_mw": 117.72500668810238,
          "source_output_mw": 116.90093164128567,
          "min_block_voltage_pu": 0.9997402024452067,
          "max_segment_current_a": 1694.2059776522565,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.66,
          "source_input_mw": 117.63041023177358,
          "source_output_mw": 116.80699736015117,
          "min_block_voltage_pu": 0.999740315102365,
          "max_segment_current_a": 1692.8446234922178,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.67,
          "source_input_mw": 117.53959765442363,
          "source_output_mw": 116.71682047084266,
          "min_block_voltage_pu": 0.9997404232532131,
          "max_segment_current_a": 1691.5377237875127,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.68,
          "source_input_mw": 117.45241759926844,
          "source_output_mw": 116.63025067607356,
          "min_block_voltage_pu": 0.9997405270780052,
          "max_segment_current_a": 1690.2831003372748,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.69,
          "source_input_mw": 117.36872476392271,
          "source_output_mw": 116.54714369057525,
          "min_block_voltage_pu": 0.9997406267497851,
          "max_segment_current_a": 1689.0786620704496,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.7,
          "source_input_mw": 117.28837965821397,
          "source_output_mw": 116.46736100060647,
          "min_block_voltage_pu": 0.999740722434675,
          "max_segment_current_a": 1687.9224015604605,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.71,
          "source_input_mw": 117.21124837168485,
          "source_output_mw": 116.39076963308305,
          "min_block_voltage_pu": 0.9997408142921517,
          "max_segment_current_a": 1686.8123916793027,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.72,
          "source_input_mw": 117.13720235039595,
          "source_output_mw": 116.31724193394318,
          "min_block_voltage_pu": 0.9997409024753133,
          "max_segment_current_a": 1685.746782385482,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.73,
          "source_input_mw": 117.06611818265738,
          "source_output_mw": 116.24665535537878,
          "min_block_voltage_pu": 0.9997409871311341,
          "max_segment_current_a": 1684.723797640445,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.74,
          "source_input_mw": 116.99787739333155,
          "source_output_mw": 116.17889225157823,
          "min_block_voltage_pu": 0.9997410684007083,
          "max_segment_current_a": 1683.741732448361,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.75,
          "source_input_mw": 116.93236624636441,
          "source_output_mw": 116.11383968263986,
          "min_block_voltage_pu": 0.9997411464194872,
          "max_segment_current_a": 1682.7989500143199,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.76,
          "source_input_mw": 116.869475555216,
          "source_output_mw": 116.05138922632949,
          "min_block_voltage_pu": 0.9997412213175031,
          "max_segment_current_a": 1681.8938790162133,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.77,
          "source_input_mw": 116.8091005008743,
          "source_output_mw": 115.99143679736817,
          "min_block_voltage_pu": 0.9997412932195876,
          "max_segment_current_a": 1681.0250109857386,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.78,
          "source_input_mw": 116.75114045714876,
          "source_output_mw": 115.93388247394873,
          "min_block_voltage_pu": 0.9997413622455792,
          "max_segment_current_a": 1680.1908977941775,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.79,
          "source_input_mw": 116.69549882295293,
          "source_output_mw": 115.87863033119226,
          "min_block_voltage_pu": 0.9997414285105223,
          "max_segment_current_a": 1679.3901492387477,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.8,
          "source_input_mw": 116.64208286129556,
          "source_output_mw": 115.82558828126649,
          "min_block_voltage_pu": 0.999741492124859,
          "max_segment_current_a": 1678.6214307254995,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.81,
          "source_input_mw": 116.59080354471293,
          "source_output_mw": 115.77466791989994,
          "min_block_voltage_pu": 0.9997415531946149,
          "max_segment_current_a": 1677.883461044908,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.82,
          "source_input_mw": 116.54157540688398,
          "source_output_mw": 115.72578437903579,
          "min_block_voltage_pu": 0.9997416118215732,
          "max_segment_current_a": 1677.1750102364447,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.83,
          "source_input_mw": 116.49431640018103,
          "source_output_mw": 115.67885618537977,
          "min_block_voltage_pu": 0.9997416681034467,
          "max_segment_current_a": 1676.494897538567,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.84,
          "source_input_mw": 116.44894775891903,
          "source_output_mw": 115.6338051246066,
          "min_block_voltage_pu": 0.9997417221340393,
          "max_segment_current_a": 1675.8419894207177,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.85,
          "source_input_mw": 116.40539386807477,
          "source_output_mw": 115.59055611099825,
          "min_block_voltage_pu": 0.9997417740034027,
          "max_segment_current_a": 1675.2151976940415,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.86,
          "source_input_mw": 116.36358213725781,
          "source_output_mw": 115.549037062297,
          "min_block_voltage_pu": 0.9997418237979865,
          "max_segment_current_a": 1674.6134776976814,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.87,
          "source_input_mw": 116.32344287972256,
          "source_output_mw": 115.50917877956451,
          "min_block_voltage_pu": 0.9997418716007822,
          "max_segment_current_a": 1674.035826557623,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.88,
          "source_input_mw": 116.28490919622035,
          "source_output_mw": 115.47091483184681,
          "min_block_voltage_pu": 0.9997419174914616,
          "max_segment_current_a": 1673.4812815151884,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.89,
          "source_input_mw": 116.24791686349727,
          "source_output_mw": 115.43418144545278,
          "min_block_voltage_pu": 0.99974196154651,
          "max_segment_current_a": 1672.9489183223943,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.9,
          "source_input_mw": 116.21240422725255,
          "source_output_mw": 115.39891739766178,
          "min_block_voltage_pu": 0.9997420038393527,
          "max_segment_current_a": 1672.437849701496,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.91,
          "source_input_mw": 116.17831209937854,
          "source_output_mw": 115.36506391468289,
          "min_block_voltage_pu": 0.9997420444404785,
          "max_segment_current_a": 1671.9472238661533,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.92,
          "source_input_mw": 116.14558365931146,
          "source_output_mw": 115.33256457369627,
          "min_block_voltage_pu": 0.9997420834175559,
          "max_segment_current_a": 1671.4762231017528,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.93,
          "source_input_mw": 116.11416435932796,
          "source_output_mw": 115.30136520881265,
          "min_block_voltage_pu": 0.9997421208355474,
          "max_segment_current_a": 1671.024062402514,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.94,
          "source_input_mw": 116.08400183363017,
          "source_output_mw": 115.27141382079476,
          "min_block_voltage_pu": 0.9997421567568164,
          "max_segment_current_a": 1670.5899881631183,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.95,
          "source_input_mw": 116.05504581106744,
          "source_output_mw": 115.24266049038997,
          "min_block_voltage_pu": 0.9997421912412324,
          "max_segment_current_a": 1670.1732769226737,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.96,
          "source_input_mw": 116.02724803134916,
          "source_output_mw": 115.21505729512971,
          "min_block_voltage_pu": 0.9997422243462695,
          "max_segment_current_a": 1669.7732341589192,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.97,
          "source_input_mw": 116.00056216460929,
          "source_output_mw": 115.18855822945703,
          "min_block_voltage_pu": 0.999742256127103,
          "max_segment_current_a": 1669.3891931306646,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.98,
          "source_input_mw": 115.97494373418841,
          "source_output_mw": 115.16311912804909,
          "min_block_voltage_pu": 0.9997422866367013,
          "max_segment_current_a": 1669.0205137665334,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.99,
          "source_input_mw": 115.95035004250441,
          "source_output_mw": 115.13869759220688,
          "min_block_voltage_pu": 0.999742315925914,
          "max_segment_current_a": 1668.6665815981585,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.0,
          "source_input_mw": 115.92674009988866,
          "source_output_mw": 115.11525291918944,
          "min_block_voltage_pu": 0.9997423440435564,
          "max_segment_current_a": 1668.3268067360482,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.01,
          "source_input_mw": 115.90407455626861,
          "source_output_mw": 115.09274603437473,
          "min_block_voltage_pu": 0.9997423710364918,
          "max_segment_current_a": 1668.0006228864204,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.02,
          "source_input_mw": 115.88231563558323,
          "source_output_mw": 115.07113942613414,
          "min_block_voltage_pu": 0.9997423969497079,
          "max_segment_current_a": 1667.6874864073654,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.03,
          "source_input_mw": 115.86142707282178,
          "source_output_mw": 115.05039708331203,
          "min_block_voltage_pu": 0.9997424218263946,
          "max_segment_current_a": 1667.3868754027594,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.04,
          "source_input_mw": 115.84137405358142,
          "source_output_mw": 115.03048443520635,
          "min_block_voltage_pu": 0.9997424457080125,
          "max_segment_current_a": 1667.0982888524263,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.05,
          "source_input_mw": 115.822123156042,
          "source_output_mw": 115.0113682939497,
          "min_block_voltage_pu": 0.9997424686343647,
          "max_segment_current_a": 1666.8212457770896,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.06,
          "source_input_mw": 115.80364229526249,
          "source_output_mw": 114.99301679919566,
          "min_block_voltage_pu": 0.9997424906436615,
          "max_segment_current_a": 1666.555284436733,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.07,
          "source_input_mw": 115.78590066970524,
          "source_output_mw": 114.97539936501731,
          "min_block_voltage_pu": 0.9997425117725857,
          "max_segment_current_a": 1666.2999615610183,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.08,
          "source_input_mw": 115.76886870989928,
          "source_output_mw": 114.95848662892999,
          "min_block_voltage_pu": 0.9997425320563523,
          "max_segment_current_a": 1666.0548516104952,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.09,
          "source_input_mw": 115.75251802915746,
          "source_output_mw": 114.94225040295335,
          "min_block_voltage_pu": 0.9997425515287673,
          "max_segment_current_a": 1665.8195460673596,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.1,
          "source_input_mw": 115.73682137626447,
          "source_output_mw": 114.92666362663063,
          "min_block_voltage_pu": 0.9997425702222849,
          "max_segment_current_a": 1665.5936527545814,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.11,
          "source_input_mw": 115.72175259005787,
          "source_output_mw": 114.91170032192747,
          "min_block_voltage_pu": 0.9997425881680608,
          "max_segment_current_a": 1665.3767951822697,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.12,
          "source_input_mw": 115.70728655582546,
          "source_output_mw": 114.89733554993468,
          "min_block_voltage_pu": 0.9997426053960057,
          "max_segment_current_a": 1665.1686119201822,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.13,
          "source_input_mw": 115.69339916344701,
          "source_output_mw": 114.88354536930288,
          "min_block_voltage_pu": 0.9997426219348318,
          "max_segment_current_a": 1664.968755995335,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.14,
          "source_input_mw": 115.68006726721038,
          "source_output_mw": 114.8703067963399,
          "min_block_voltage_pu": 0.9997426378121046,
          "max_segment_current_a": 1664.776894313709,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.15,
          "source_input_mw": 115.66726864723489,
          "source_output_mw": 114.85759776670425,
          "min_block_voltage_pu": 0.999742653054286,
          "max_segment_current_a": 1664.592707105086,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.16,
          "source_input_mw": 115.65498197243781,
          "source_output_mw": 114.84539709863074,
          "min_block_voltage_pu": 0.9997426676867797,
          "max_segment_current_a": 1664.4158873900976,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.17,
          "source_input_mw": 115.64318676498225,
          "source_output_mw": 114.83368445762737,
          "min_block_voltage_pu": 0.9997426817339733,
          "max_segment_current_a": 1664.2461404685832,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.18,
          "source_input_mw": 115.63186336614713,
          "source_output_mw": 114.8224403225841,
          "min_block_voltage_pu": 0.9997426952192786,
          "max_segment_current_a": 1664.0831834284213,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.19,
          "source_input_mw": 115.6209929035624,
          "source_output_mw": 114.81164595323746,
          "min_block_voltage_pu": 0.9997427081651714,
          "max_segment_current_a": 1663.9267446740055,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.2,
          "source_input_mw": 115.61055725975473,
          "source_output_mw": 114.80128335893644,
          "min_block_voltage_pu": 0.999742720593228,
          "max_segment_current_a": 1663.7765634735824,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.21,
          "source_input_mw": 115.6005390419516,
          "source_output_mw": 114.79133526865795,
          "min_block_voltage_pu": 0.9997427325241622,
          "max_segment_current_a": 1663.6323895246921,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.22,
          "source_input_mw": 115.59092155309305,
          "source_output_mw": 114.7817851022214,
          "min_block_voltage_pu": 0.9997427439778588,
          "max_segment_current_a": 1663.493982536998,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.23,
          "source_input_mw": 115.58168876400309,
          "source_output_mw": 114.77261694265506,
          "min_block_voltage_pu": 0.9997427549734076,
          "max_segment_current_a": 1663.361111831798,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.24,
          "source_input_mw": 115.57282528667415,
          "source_output_mw": 114.76381550966742,
          "min_block_voltage_pu": 0.9997427655291337,
          "max_segment_current_a": 1663.2335559575588,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.25,
          "source_input_mw": 115.56431634862032,
          "source_output_mw": 114.75536613417998,
          "min_block_voltage_pu": 0.9997427756626305,
          "max_segment_current_a": 1663.111102320826,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.26,
          "source_input_mw": 115.55614776825634,
          "source_output_mw": 114.74725473387855,
          "min_block_voltage_pu": 0.9997427853907876,
          "max_segment_current_a": 1662.9935468318995,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.27,
          "source_input_mw": 115.54830593126145,
          "source_output_mw": 114.73946778974262,
          "min_block_voltage_pu": 0.9997427947298181,
          "max_segment_current_a": 1662.8806935646849,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.28,
          "source_input_mw": 115.54077776788878,
          "source_output_mw": 114.73199232351357,
          "min_block_voltage_pu": 0.9997428036952871,
          "max_segment_current_a": 1662.7723544301446,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.29,
          "source_input_mw": 115.5335507311823,
          "source_output_mw": 114.72481587606403,
          "min_block_voltage_pu": 0.9997428123021374,
          "max_segment_current_a": 1662.6683488628155,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.3,
          "source_input_mw": 115.52661277606505,
          "source_output_mw": 114.71792648663259,
          "min_block_voltage_pu": 0.9997428205647132,
          "max_segment_current_a": 1662.568503519866,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.31,
          "source_input_mw": 115.51995233926395,
          "source_output_mw": 114.71131267288911,
          "min_block_voltage_pu": 0.9997428284967862,
          "max_segment_current_a": 1662.4726519921887,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.32,
          "source_input_mw": 115.51355832003767,
          "source_output_mw": 114.70496341179741,
          "min_block_voltage_pu": 0.9997428361115761,
          "max_segment_current_a": 1662.380634527051,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.33,
          "source_input_mw": 115.50742006167512,
          "source_output_mw": 114.6988681212434,
          "min_block_voltage_pu": 0.9997428434217741,
          "max_segment_current_a": 1662.2922977618387,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.34,
          "source_input_mw": 115.50152733373432,
          "source_output_mw": 114.69301664239818,
          "min_block_voltage_pu": 0.9997428504395643,
          "max_segment_current_a": 1662.2074944684516,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.35,
          "source_input_mw": 115.49587031499159,
          "source_output_mw": 114.68739922278665,
          "min_block_voltage_pu": 0.9997428571766428,
          "max_segment_current_a": 1662.126083307921,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.36,
          "source_input_mw": 115.49043957707269,
          "source_output_mw": 114.68200650003318,
          "min_block_voltage_pu": 0.999742863644238,
          "max_segment_current_a": 1662.047928594845,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.37,
          "source_input_mw": 115.48522606873887,
          "source_output_mw": 114.67682948625769,
          "min_block_voltage_pu": 0.9997428698531293,
          "max_segment_current_a": 1661.9729000712443,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.38,
          "source_input_mw": 115.48022110080133,
          "source_output_mw": 114.67185955309571,
          "min_block_voltage_pu": 0.9997428758136647,
          "max_segment_current_a": 1661.9008726894651,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.39,
          "source_input_mw": 115.47541633163931,
          "source_output_mw": 114.66708841731783,
          "min_block_voltage_pu": 0.9997428815357788,
          "max_segment_current_a": 1661.831726403766,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.4,
          "source_input_mw": 115.47080375329723,
          "source_output_mw": 114.66250812702415,
          "min_block_voltage_pu": 0.9997428870290085,
          "max_segment_current_a": 1661.7653459702406,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.41,
          "source_input_mw": 115.46637567813815,
          "source_output_mw": 114.65811104839118,
          "min_block_voltage_pu": 0.9997428923025086,
          "max_segment_current_a": 1661.7016207547424,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.42,
          "source_input_mw": 115.46212472603082,
          "source_output_mw": 114.65388985294861,
          "min_block_voltage_pu": 0.9997428973650689,
          "max_segment_current_a": 1661.640444548498,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.43,
          "source_input_mw": 115.45804381204965,
          "source_output_mw": 114.6498375053653,
          "min_block_voltage_pu": 0.9997429022251264,
          "max_segment_current_a": 1661.5817153910866,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.44,
          "source_input_mw": 115.45412613466628,
          "source_output_mw": 114.64594725172361,
          "min_block_voltage_pu": 0.9997429068907819,
          "max_segment_current_a": 1661.5253354005092,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.45,
          "source_input_mw": 115.45036516441381,
          "source_output_mw": 114.64221260826291,
          "min_block_voltage_pu": 0.9997429113698111,
          "max_segment_current_a": 1661.4712106100503,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.46,
          "source_input_mw": 115.44675463300418,
          "source_output_mw": 114.63862735057315,
          "min_block_voltage_pu": 0.9997429156696789,
          "max_segment_current_a": 1661.419250811667,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.47,
          "source_input_mw": 115.44328852288115,
          "source_output_mw": 114.63518550322098,
          "min_block_voltage_pu": 0.9997429197975518,
          "max_segment_current_a": 1661.3693694056396,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.48,
          "source_input_mw": 115.43996105719086,
          "source_output_mw": 114.63188132979052,
          "min_block_voltage_pu": 0.9997429237603105,
          "max_segment_current_a": 1661.3214832562412,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.49,
          "source_input_mw": 115.43676669015382,
          "source_output_mw": 114.62870932332274,
          "min_block_voltage_pu": 0.9997429275645581,
          "max_segment_current_a": 1661.2755125531764,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 1.5,
          "source_input_mw": 115.4337000978219,
          "source_output_mw": 114.62566419713714,
          "min_block_voltage_pu": 0.9997429312166357,
          "max_segment_current_a": 1661.2313806785635,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        }
      ]
    },
    {
      "buffer_architecture": {
        "name": "scenario3m_local_only",
        "display_name": "Scenario 3(M) local-only buffer",
        "scenario_name": "proposed_mvdc_backbone",
        "scenario_label": "Scenario 3(M)",
        "local_power_mw_per_block": 3.0,
        "local_energy_kwh_per_block": 0.25,
        "local_tau_s": 0.25,
        "shared_power_mw": 0.0,
        "shared_energy_kwh": 0.0,
        "shared_tau_s": 0.0
      },
      "pattern_name": "split_opposition_15pct_burst",
      "mode": "split_campus_opposition",
      "it_amplitude_fraction": 0.15,
      "base_case": {
        "source_input_mw": 115.36010188880108,
        "min_block_voltage_pu": 0.9997430188664974
      },
      "summary": {
        "max_source_input_delta_mw": 0.0,
        "max_source_input_ramp_mw_per_s": 7.591428048955599,
        "min_block_voltage_pu": 0.9997430188664974,
        "max_segment_current_a": 1660.1722157846789,
        "max_local_buffer_discharge_mw": 6.0,
        "max_shared_buffer_discharge_mw": 0.0,
        "recovery_time_s": 0.0
      },
      "step_rows": [
        {
          "time_s": 0.0,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.01,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.02,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.03,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.04,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.05,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.06,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.07,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.08,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.09,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.1,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.11,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.12,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.13,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.14,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.15,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.16,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.17,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.18,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.19,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.2,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.21,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.22,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.23,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.24,
          "source_input_mw": 115.36010188880108,
          "source_output_mw": 114.55258117557948,
          "min_block_voltage_pu": 0.9997430188664974,
          "max_segment_current_a": 1660.1722157846789,
          "local_buffer_discharge_mw": 0.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.25,
          "source_input_mw": 115.28418760831153,
          "source_output_mw": 114.47719829505334,
          "min_block_voltage_pu": 0.9997480603023311,
          "max_segment_current_a": 1659.079947913693,
          "local_buffer_discharge_mw": 6.0,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.26,
          "source_input_mw": 115.28413756411518,
          "source_output_mw": 114.47714860116638,
          "min_block_voltage_pu": 0.9997485616968413,
          "max_segment_current_a": 1659.0792502583736,
          "local_buffer_discharge_mw": 5.759999999999998,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.27,
          "source_input_mw": 115.2840897328327,
          "source_output_mw": 114.47710110470287,
          "min_block_voltage_pu": 0.9997490430349464,
          "max_segment_current_a": 1659.078583452751,
          "local_buffer_discharge_mw": 5.529599999999995,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.28,
          "source_input_mw": 115.28404400939314,
          "source_output_mw": 114.47705570132739,
          "min_block_voltage_pu": 0.9997495051189514,
          "max_segment_current_a": 1659.0779460320616,
          "local_buffer_discharge_mw": 5.308415999999994,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.29,
          "source_input_mw": 115.28400029422643,
          "source_output_mw": 114.47701229216685,
          "min_block_voltage_pu": 0.9997499487190659,
          "max_segment_current_a": 1659.077336608226,
          "local_buffer_discharge_mw": 5.096079359999997,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.3,
          "source_input_mw": 115.28395849294135,
          "source_output_mw": 114.47697078349076,
          "min_block_voltage_pu": 0.9997503745746866,
          "max_segment_current_a": 1659.076753865363,
          "local_buffer_discharge_mw": 4.892236185599998,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.31,
          "source_input_mw": 115.28391851602474,
          "source_output_mw": 114.47693108641256,
          "min_block_voltage_pu": 0.9997507833956321,
          "max_segment_current_a": 1659.0761965555937,
          "local_buffer_discharge_mw": 4.696546738175996,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.32,
          "source_input_mw": 115.28388027855989,
          "source_output_mw": 114.47689311660997,
          "min_block_voltage_pu": 0.9997511758633237,
          "max_segment_current_a": 1659.075663495118,
          "local_buffer_discharge_mw": 4.508684868648956,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.33,
          "source_input_mw": 115.28384369996309,
          "source_output_mw": 114.47685679406334,
          "min_block_voltage_pu": 0.9997515526319251,
          "max_segment_current_a": 1659.0751535605395,
          "local_buffer_discharge_mw": 4.328337473902998,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.34,
          "source_input_mw": 115.28380870373675,
          "source_output_mw": 114.4768220428106,
          "min_block_voltage_pu": 0.9997519143294299,
          "max_segment_current_a": 1659.0746656854267,
          "local_buffer_discharge_mw": 4.155203974946879,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.35,
          "source_input_mw": 115.28377521723854,
          "source_output_mw": 114.47678879071788,
          "min_block_voltage_pu": 0.9997522615587089,
          "max_segment_current_a": 1659.0741988570903,
          "local_buffer_discharge_mw": 3.9889958159490035,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.36,
          "source_input_mw": 115.28374317146461,
          "source_output_mw": 114.47675696926436,
          "min_block_voltage_pu": 0.9997525948985176,
          "max_segment_current_a": 1659.0737521135663,
          "local_buffer_discharge_mw": 3.8294359833110434,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.37,
          "source_input_mw": 115.2837125008467,
          "source_output_mw": 114.47672651334078,
          "min_block_voltage_pu": 0.9997529149044574,
          "max_segment_current_a": 1659.0733245407844,
          "local_buffer_discharge_mw": 3.676258543978605,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.38,
          "source_input_mw": 115.28368314306177,
          "source_output_mw": 114.47669736106033,
          "min_block_voltage_pu": 0.9997532221099055,
          "max_segment_current_a": 1659.072915269915,
          "local_buffer_discharge_mw": 3.5292082022194577,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.39,
          "source_input_mw": 115.28365503885325,
          "source_output_mw": 114.47666945358128,
          "min_block_voltage_pu": 0.9997535170269007,
          "max_segment_current_a": 1659.0725234748775,
          "local_buffer_discharge_mw": 3.3880398741306763,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.4,
          "source_input_mw": 115.28362813186365,
          "source_output_mw": 114.47664273494061,
          "min_block_voltage_pu": 0.9997538001470004,
          "max_segment_current_a": 1659.072148370006,
          "local_buffer_discharge_mw": 3.25251827916545,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.41,
          "source_input_mw": 115.28360236847695,
          "source_output_mw": 114.47661715189761,
          "min_block_voltage_pu": 0.9997540719420964,
          "max_segment_current_a": 1659.0717892078524,
          "local_buffer_discharge_mw": 3.122417547998829,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.42,
          "source_input_mw": 115.28357769767075,
          "source_output_mw": 114.47659265378705,
          "min_block_voltage_pu": 0.9997543328652052,
          "max_segment_current_a": 1659.0714452771267,
          "local_buffer_discharge_mw": 2.997520846078878,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.43,
          "source_input_mw": 115.28355407087747,
          "source_output_mw": 114.47656919238133,
          "min_block_voltage_pu": 0.9997545833512206,
          "max_segment_current_a": 1659.0711159007592,
          "local_buffer_discharge_mw": 2.877620012235724,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.44,
          "source_input_mw": 115.28353144185355,
          "source_output_mw": 114.47654672176058,
          "min_block_voltage_pu": 0.9997548238176392,
          "max_segment_current_a": 1659.0708004340802,
          "local_buffer_discharge_mw": 2.7625152117462974,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.45,
          "source_input_mw": 115.286591907684,
          "source_output_mw": 114.47958576433021,
          "min_block_voltage_pu": 0.9997543516265911,
          "max_segment_current_a": 1659.1148242593435,
          "local_buffer_discharge_mw": 5.383334364708595,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.46,
          "source_input_mw": 115.28953013927824,
          "source_output_mw": 114.48250342830329,
          "min_block_voltage_pu": 0.9997538983226363,
          "max_segment_current_a": 1659.1570897021888,
          "local_buffer_discharge_mw": 5.168000990120248,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.47,
          "source_input_mw": 115.29235101154931,
          "source_output_mw": 114.48530455446847,
          "min_block_voltage_pu": 0.9997534631503341,
          "max_segment_current_a": 1659.1976668963837,
          "local_buffer_discharge_mw": 4.961280950515437,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.48,
          "source_input_mw": 115.29505920554728,
          "source_output_mw": 114.48799379110844,
          "min_block_voltage_pu": 0.9997530453844579,
          "max_segment_current_a": 1659.2366231861447,
          "local_buffer_discharge_mw": 4.7628297124948205,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.49,
          "source_input_mw": 115.29765921612444,
          "source_output_mw": 114.49057560161157,
          "min_block_voltage_pu": 0.9997526443287874,
          "max_segment_current_a": 1659.2740232364795,
          "local_buffer_discharge_mw": 4.572316523995028,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.5,
          "source_input_mw": 115.30015535930175,
          "source_output_mw": 114.49305427178665,
          "min_block_voltage_pu": 0.9997522593149479,
          "max_segment_current_a": 1659.3099291392152,
          "local_buffer_discharge_mw": 4.389423863035226,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.51,
          "source_input_mw": 115.3025517793465,
          "source_output_mw": 114.49543391689107,
          "min_block_voltage_pu": 0.9997518897012974,
          "max_segment_current_a": 1659.3444005148735,
          "local_buffer_discharge_mw": 4.2138469085138155,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.52,
          "source_input_mw": 115.30485245557274,
          "source_output_mw": 114.49771848838374,
          "min_block_voltage_pu": 0.9997515348718569,
          "max_segment_current_a": 1659.3774946105516,
          "local_buffer_discharge_mw": 4.045293032173262,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.53,
          "source_input_mw": 115.30706120887554,
          "source_output_mw": 114.49991178041341,
          "min_block_voltage_pu": 0.9997511942352839,
          "max_segment_current_a": 1659.409266393968,
          "local_buffer_discharge_mw": 3.8834813108863315,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.54,
          "source_input_mw": 115.30918170800854,
          "source_output_mw": 114.50201743605248,
          "min_block_voltage_pu": 0.9997508672238886,
          "max_segment_current_a": 1659.4397686438126,
          "local_buffer_discharge_mw": 3.728142058450878,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.55,
          "source_input_mw": 115.3112174756153,
          "source_output_mw": 114.50403895328598,
          "min_block_voltage_pu": 0.9997505532926859,
          "max_segment_current_a": 1659.4690520365496,
          "local_buffer_discharge_mw": 3.5790163761128397,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.56,
          "source_input_mw": 115.3131718940233,
          "source_output_mw": 114.50597969076513,
          "min_block_voltage_pu": 0.9997502519184888,
          "max_segment_current_a": 1659.4971652298063,
          "local_buffer_discharge_mw": 3.4358557210683287,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.57,
          "source_input_mw": 115.31504821081064,
          "source_output_mw": 114.50784287333497,
          "min_block_voltage_pu": 0.9997499625990361,
          "max_segment_current_a": 1659.524154942484,
          "local_buffer_discharge_mw": 3.298421492225593,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.58,
          "source_input_mw": 115.31684954415317,
          "source_output_mw": 114.5096315973441,
          "min_block_voltage_pu": 0.9997496848521555,
          "max_segment_current_a": 1659.5500660317102,
          "local_buffer_discharge_mw": 3.166484632536566,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.59,
          "source_input_mw": 115.31857888796138,
          "source_output_mw": 114.51134883574565,
          "min_block_voltage_pu": 0.9997494182149607,
          "max_segment_current_a": 1659.5749415667635,
          "local_buffer_discharge_mw": 3.0398252472351004,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.6,
          "source_input_mw": 115.32023911681488,
          "source_output_mw": 114.51299744299718,
          "min_block_voltage_pu": 0.9997491622430782,
          "max_segment_current_a": 1659.5988229000836,
          "local_buffer_discharge_mw": 2.9182322373456984,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.61,
          "source_input_mw": 115.32183299070219,
          "source_output_mw": 114.51458015976728,
          "min_block_voltage_pu": 0.99974891650991,
          "max_segment_current_a": 1659.6217497354783,
          "local_buffer_discharge_mw": 2.8015029478518727,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.62,
          "source_input_mw": 115.32336315957369,
          "source_output_mw": 114.51609961745667,
          "min_block_voltage_pu": 0.9997486806059203,
          "max_segment_current_a": 1659.6437601936418,
          "local_buffer_discharge_mw": 2.6894428299377964,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.63,
          "source_input_mw": 115.32483216771482,
          "source_output_mw": 114.51755834254081,
          "min_block_voltage_pu": 0.9997484541379528,
          "max_segment_current_a": 1659.6648908750835,
          "local_buffer_discharge_mw": 2.581865116740282,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.64,
          "source_input_mw": 115.32624245794648,
          "source_output_mw": 114.51895876074086,
          "min_block_voltage_pu": 0.9997482367285779,
          "max_segment_current_a": 1659.6851769205714,
          "local_buffer_discharge_mw": 2.4785905120706673,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.65,
          "source_input_mw": 115.32759637565971,
          "source_output_mw": 114.52030320103009,
          "min_block_voltage_pu": 0.9997480280154619,
          "max_segment_current_a": 1659.7046520691852,
          "local_buffer_discharge_mw": 2.3794468915878397,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.66,
          "source_input_mw": 115.32889617269053,
          "source_output_mw": 114.5215938994817,
          "min_block_voltage_pu": 0.9997478276507631,
          "max_segment_current_a": 1659.7233487140766,
          "local_buffer_discharge_mw": 2.2842690159243233,
          "shared_buffer_discharge_mw": 0.0
        },
        {
          "time_s": 0.67,
          "source_input_mw": 115.33014401104185,
          "source_output_mw": 114.52283300296456,
          "min_block_voltage_pu": 0.9997476353005539,
