{
  "meta": {
    "title": "Public annual + burst operating study for AI-factory scenarios",
    "updated_utc_offset_free": "2026-04-11",
    "scope_note": "This is a public-data-only operating study. ESIF provides an empirical annual IT-load-shape layer. MIT Supercloud provides a labeled AI-workload burst layer from public scheduler metadata. This is not a site-specific operating study."
  },
  "data_sources": {
    "esif": {
      "source": "NREL ESIF public facility IT-power series",
      "series": "it_power_kw",
      "local_zip": "/Users/zhengjieyang/Documents/DC2/public_data/nlr_esif/esif_pue_combined.csv.zip",
      "cached_profile_json": "/Users/zhengjieyang/Documents/DC2/public_data/nlr_esif/esif_it_profile_bins.json"
    },
    "mit_supercloud": {
      "jobids_csv": "/Users/zhengjieyang/Documents/DC2/public_data/mit_supercloud_labelled_jobids.csv",
      "job_stats_csv": "/Users/zhengjieyang/Documents/DC2/public_data/mit_supercloud_labelled_job_stats.csv",
      "slurm_log_csv": "/Users/zhengjieyang/Documents/DC2/public_data/mit_supercloud_slurm_log.csv",
      "tres_mapping": "/Users/zhengjieyang/Documents/DC2/public_data/mit_supercloud_tres_mapping.txt",
      "job_count_total_labeled": 3430,
      "job_count_valid_timed_gpu": 3430,
      "gpu_tres_resources": {
        "1001": "gpu:tesla",
        "1002": "gpu:volta"
      }
    }
  },
  "annual_layer": {
    "esif_profile": {
      "meta": {
        "dataset": "NREL ESIF public facility data",
        "dataset_url": "https://data.nrel.gov/system/files/300/1757105566-esif.influx.buildingData.PUE.combined.csv.zip",
        "series": "it_power_kw",
        "note": "This is a public empirical facility IT-power series used as a load-shape sensitivity layer. It is not a public AI-factory-specific workload trace.",
        "sample_count": 4433055,
        "bin_count": 16,
        "normalization_quantile": 0.995,
        "normalization_reference_kw": 3688.3607413647287,
        "raw_min_kw": 0.10000000149011612,
        "raw_max_kw": 3921.3293040320277,
        "raw_mean_kw": 1505.2946356745958,
        "raw_p50_kw": 1200.5,
        "raw_p95_kw": 3333.6925287805493,
        "raw_p99_kw": 3617.965687454641,
        "normalized_mean_fraction": 0.40805888064556983,
        "normalized_p50_fraction": 0.32548334725952094,
        "normalized_p95_fraction": 0.9038412353199083,
        "normalized_p99_fraction": 0.9809142709061476
      },
      "load_profile": [
        {
          "name": "public_esif_quantile_bin_01",
          "load_fraction": 0.166579,
          "hours_fraction": 0.0625,
          "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
        },
        {
          "name": "public_esif_quantile_bin_02",
          "load_fraction": 0.231228,
          "hours_fraction": 0.0625,
          "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
        },
        {
          "name": "public_esif_quantile_bin_03",
          "load_fraction": 0.246206,
          "hours_fraction": 0.0625,
          "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
        },
        {
          "name": "public_esif_quantile_bin_04",
          "load_fraction": 0.256264,
          "hours_fraction": 0.0625,
          "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
        },
        {
          "name": "public_esif_quantile_bin_05",
          "load_fraction": 0.27188,
          "hours_fraction": 0.0625,
          "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
        },
        {
          "name": "public_esif_quantile_bin_06",
          "load_fraction": 0.294066,
          "hours_fraction": 0.0625,
          "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
        },
        {
          "name": "public_esif_quantile_bin_07",
          "load_fraction": 0.308126,
          "hours_fraction": 0.0625,
          "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
        },
        {
          "name": "public_esif_quantile_bin_08",
          "load_fraction": 0.319538,
          "hours_fraction": 0.0625,
          "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
        },
        {
          "name": "public_esif_quantile_bin_09",
          "load_fraction": 0.33497,
          "hours_fraction": 0.0625,
          "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
        },
        {
          "name": "public_esif_quantile_bin_10",
          "load_fraction": 0.357227,
          "hours_fraction": 0.0625,
          "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
        },
        {
          "name": "public_esif_quantile_bin_11",
          "load_fraction": 0.377627,
          "hours_fraction": 0.0625,
          "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
        },
        {
          "name": "public_esif_quantile_bin_12",
          "load_fraction": 0.422443,
          "hours_fraction": 0.0625,
          "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
        },
        {
          "name": "public_esif_quantile_bin_13",
          "load_fraction": 0.5622,
          "hours_fraction": 0.0625,
          "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
        },
        {
          "name": "public_esif_quantile_bin_14",
          "load_fraction": 0.689751,
          "hours_fraction": 0.0625,
          "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
        },
        {
          "name": "public_esif_quantile_bin_15",
          "load_fraction": 0.753346,
          "hours_fraction": 0.0625,
          "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
        },
        {
          "name": "public_esif_quantile_bin_16",
          "load_fraction": 0.937494,
          "hours_fraction": 0.0625,
          "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
        }
      ]
    },
    "single_path_results": {
      "meta": {
        "title": "Source-backed v1 assumptions for DC backbone comparison",
        "status": "source_backed_v1_public_profile_sensitivity",
        "warning": "This file mixes public-source values with explicitly labeled engineering proxies where public data is not available. Dynamic frequencies are source-backed; dynamic amplitudes are sensitivity cases, not measured universal constants. The advanced architectures use an NVIDIA-style 800 VDC downstream structure, while the 69 kV subtransmission assumption is a user-specified scenario input rather than a direct NVIDIA-published value. Public-data-only sensitivity layer: annual load bins are now derived from the NREL ESIF public IT-power series rather than a flat full-load year."
      },
      "global": {
        "base_it_load_mw": 100.0,
        "base_it_load_mw_note": "Reference hyperscale campus anchor. IEA chart notes use 100 MW as the representative hyperscale data center size.",
        "base_it_load_mw_source_ids": [
          "iea_2025_energy_ai"
        ],
        "electricity_price_per_mwh": 92.9,
        "electricity_price_per_mwh_note": "U.S. industrial average revenue per kWh for January 2026 converted from 9.29 cents/kWh.",
        "electricity_price_per_mwh_source_ids": [
          "eia_electricity_monthly_2026_01"
        ],
        "default_power_factor": 0.98,
        "default_power_factor_note": "Engineering assumption for AC conductor current calculations; replace with site-specific measured PF.",
        "default_power_factor_source_ids": [],
        "scalable_unit_tdp_mw": 1.2,
        "scalable_unit_tdp_mw_source_ids": [
          "nvidia_dgx_superpod_gb200_2025"
        ],
        "racks_per_scalable_unit": 8,
        "racks_per_scalable_unit_source_ids": [
          "nvidia_dgx_superpod_gb200_2025"
        ]
      },
      "sources": {
        "iea_2025_energy_ai": {
          "title": "IEA Energy and AI",
          "date": "2025-04-10",
          "url": "https://www.iea.org/reports/energy-and-ai/energy-demand-from-ai",
          "type": "Tier A"
        },
        "eia_electricity_monthly_2026_01": {
          "title": "EIA Electricity Monthly Update with Data for January 2026",
          "date": "2026-03-24",
          "url": "https://www.eia.gov/electricity/monthly/update/end-use.php",
          "type": "Tier A"
        },
        "nvidia_dgx_superpod_gb200_2025": {
          "title": "NVIDIA DGX SuperPOD GB200 Reference Architecture",
          "date": "2025-11-19",
          "url": "https://docs.nvidia.com/dgx-superpod/reference-architecture-scalable-infrastructure-gb200/latest/dgx-superpod-architecture.html",
          "type": "Tier A"
        },
        "nvidia_800vdc_blog_2025": {
          "title": "NVIDIA 800 VDC Architecture Will Power the Next Generation of AI Factories",
          "date": "2025-05-20",
          "url": "https://developer.nvidia.com/blog/nvidia-800-v-hvdc-architecture-will-power-the-next-generation-of-ai-factories/",
          "type": "Tier C"
        },
        "opendss_epri_2026": {
          "title": "OpenDSS Overview",
          "date": "2026-04-08",
          "url": "https://opendss.epri.com/OpenDSSOverview.html",
          "type": "Tier A"
        },
        "opendss_quasi_static_local_2026": {
          "title": "Local OpenDSS AC-boundary cross-check setup",
          "date": "2026-04-08",
          "url": "file:///Users/zhengjieyang/Documents/DC2/dc_backbone_model.py",
          "type": "Local"
        },
        "opendss_harmonic_scan_local_2026": {
          "title": "Local OpenDSS harmonic-sensitivity scan setup",
          "date": "2026-04-10",
          "url": "file:///Users/zhengjieyang/Documents/DC2/dc_backbone_model.py",
          "type": "Local"
        },
        "pnnl_38817_2026": {
          "title": "Electromagnetic Transient Modeling of Data Centers",
          "date": "2026-01-01",
          "url": "https://www.energy.gov/sites/default/files/2026-01/Data_Center_EMT_Models.pdf",
          "type": "Tier A"
        },
        "arxiv_2508_14318": {
          "title": "Power Stabilization for AI Training Datacenters",
          "date": "2025-08-20",
          "url": "https://arxiv.org/abs/2508.14318",
          "type": "Tier C"
        },
        "segan_2025_14_8hz": {
          "title": "Understanding the inception of 14.7 Hz oscillations emerging from a data center",
          "date": "2025-01-01",
          "url": "https://www.sciencedirect.com/science/article/abs/pii/S2352467725001171",
          "type": "Tier B"
        },
        "schneider_galaxy_vx_2025": {
          "title": "Galaxy VX Technical Specifications",
          "date": "2025-07-01",
          "url": "https://www.productinfo.schneider-electric.com/galaxyvx_iec/5ac76feb46e0fb00011d4e36/990-5850E%20400%20V%20Technical%20Specifications/English/990-5850N_EN.pdf",
          "type": "Tier A"
        },
        "ocp_delta_orv3": {
          "title": "Delta 18kW 1OU Open Rack v3 Power Shelf",
          "date": "2026-01-01",
          "url": "https://www.opencompute.org/products/431/delta-18kw-1ou-open-rack-v3-power-shelf",
          "type": "Tier A"
        },
        "rothmund_2019_dc_transformer": {
          "title": "99% Efficient 10 kV SiC-Based 7 kV/400 V DC Transformer for Future Data Centers",
          "date": "2019-01-01",
          "url": "https://doi.org/10.1109/JESTPE.2018.2886139",
          "type": "Tier B"
        },
        "white_paper_local_2026": {
          "title": "Direct Current Subtransmission Backbone for AI Factories white paper",
          "date": "2026-04-07",
          "url": "file:///Users/zhengjieyang/Documents/DC2/DC_Subtransmission_Backbone_for_AI_Factories_White_Paper_scrubbed.docx",
          "type": "Local"
        },
        "user_specified_69kv_scenario_2026": {
          "title": "User-specified 69 kV subtransmission scenario",
          "date": "2026-04-08",
          "url": "local-conversation",
          "type": "Local"
        }
      },
      "reference_context": {
        "equivalent_scalable_units": 83.33333333333334,
        "equivalent_racks": 666.6666666666667
      },
      "results": [
        {
          "name": "traditional_ac",
          "display_name": "Traditional AC-centric",
          "annual_delivered_mwh": 357459.73874999996,
          "annual_input_mwh": 426669.9914352583,
          "annual_loss_mwh": 69210.25268525824,
          "annual_loss_cost_usd": 6429632.474460491,
          "average_total_efficiency": 0.8377897342804805,
          "full_load_total_efficiency": 0.8748128869106644,
          "full_load_input_mw": 114.3101587736578,
          "full_load_loss_mw": 14.310158773657804,
          "full_load_breakdown": [
            {
              "name": "MV AC campus feeder",
              "element_type": "conductor",
              "load_ratio": null,
              "efficiency": null,
              "downstream_mw": 114.2873061721555,
              "upstream_mw": 114.3101587736578,
              "loss_mw": 0.022852601502311116
            },
            {
              "name": "MV/LV transformer",
              "element_type": "stage",
              "load_ratio": 0.9944723598885009,
              "efficiency": 0.9919723617994425,
              "downstream_mw": 113.36984902728909,
              "upstream_mw": 114.2873061721555,
              "loss_mw": 0.917457144866404
            },
            {
              "name": "Facility UPS",
              "element_type": "stage",
              "load_ratio": 0.9993505856494833,
              "efficiency": 0.9520155859444124,
              "downstream_mw": 107.9298632501442,
              "upstream_mw": 113.36984902728909,
              "loss_mw": 5.439985777144898
            },
            {
              "name": "LV AC distribution",
              "element_type": "conductor",
              "load_ratio": null,
              "efficiency": null,
              "downstream_mw": 107.46018221063821,
              "upstream_mw": 107.9298632501442,
              "loss_mw": 0.4696810395059826
            },
            {
              "name": "PDU / transformer stage",
              "element_type": "stage",
              "load_ratio": 0.9985465725835242,
              "efficiency": 0.9849781985887528,
              "downstream_mw": 105.84593669385356,
              "upstream_mw": 107.46018221063821,
              "loss_mw": 1.6142455167846492
            },
            {
              "name": "Server PSU AC/DC",
              "element_type": "stage",
              "load_ratio": 0.9920214507783999,
              "efficiency": 0.974720750777244,
              "downstream_mw": 103.17023088095358,
              "upstream_mw": 105.84593669385356,
              "loss_mw": 2.6757058128999773
            },
            {
              "name": "Board DC/DC",
              "element_type": "stage",
              "load_ratio": 0.970873786407767,
              "efficiency": 0.9692718446601941,
              "downstream_mw": 100.0,
              "upstream_mw": 103.17023088095358,
              "loss_mw": 3.170230880953582
            }
          ],
          "load_bins": [
            {
              "name": "public_esif_quantile_bin_01",
              "load_fraction": 0.166579,
              "delivered_it_mw": 16.6579,
              "upstream_input_mw": 20.705883289490384,
              "total_loss_mw": 4.047983289490382,
              "total_efficiency": 0.8045008158842949,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 20.705133229995862,
                  "upstream_mw": 20.705883289490384,
                  "loss_mw": 0.0007500594945200736
                },
                {
                  "name": "MV/LV transformer",
                  "element_type": "stage",
                  "load_ratio": 0.17889961606619234,
                  "efficiency": 0.985,
                  "downstream_mw": 20.394556231545923,
                  "upstream_mw": 20.705133229995862,
                  "loss_mw": 0.3105769984499389
                },
                {
                  "name": "Facility UPS",
                  "element_type": "stage",
                  "load_ratio": 0.18166262124765906,
                  "efficiency": 0.962,
                  "downstream_mw": 19.61956309474718,
                  "upstream_mw": 20.394556231545923,
                  "loss_mw": 0.774993136798745
                },
                {
                  "name": "LV AC distribution",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 19.603931825264347,
                  "upstream_mw": 19.61956309474718,
                  "loss_mw": 0.015631269482833176
                },
                {
                  "name": "PDU / transformer stage",
                  "element_type": "stage",
                  "load_ratio": 0.1797643559826127,
                  "efficiency": 0.972,
                  "downstream_mw": 19.055021734156945,
                  "upstream_mw": 19.603931825264347,
                  "loss_mw": 0.5489100911074019
                },
                {
                  "name": "Server PSU AC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.1703958674304419,
                  "efficiency": 0.93,
                  "downstream_mw": 17.72117021276596,
                  "upstream_mw": 19.055021734156945,
                  "loss_mw": 1.3338515213909865
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.16172718446601944,
                  "efficiency": 0.94,
                  "downstream_mw": 16.6579,
                  "upstream_mw": 17.72117021276596,
                  "loss_mw": 1.063270212765957
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_02",
              "load_fraction": 0.231228,
              "delivered_it_mw": 23.122799999999998,
              "upstream_input_mw": 28.592189327905285,
              "total_loss_mw": 5.4693893279052865,
              "total_efficiency": 0.8087103696334546,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 28.590759146826404,
                  "upstream_mw": 28.592189327905285,
                  "loss_mw": 0.0014301810788805056
                },
                {
                  "name": "MV/LV transformer",
                  "element_type": "stage",
                  "load_ratio": 0.24719199848352053,
                  "efficiency": 0.9856292266464469,
                  "downstream_mw": 28.179887827121338,
                  "upstream_mw": 28.590759146826404,
                  "loss_mw": 0.4108713197050662
                },
                {
                  "name": "Facility UPS",
                  "element_type": "stage",
                  "load_ratio": 0.2510107965391026,
                  "efficiency": 0.9620040431861564,
                  "downstream_mw": 27.10916602622308,
                  "upstream_mw": 28.179887827121338,
                  "loss_mw": 1.0707218008982586
                },
                {
                  "name": "LV AC distribution",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 27.07934077856416,
                  "upstream_mw": 27.10916602622308,
                  "loss_mw": 0.029825247658918485
                },
                {
                  "name": "PDU / transformer stage",
                  "element_type": "stage",
                  "load_ratio": 0.24856055654666834,
                  "efficiency": 0.9729712111309333,
                  "downstream_mw": 26.347418993946842,
                  "upstream_mw": 27.07934077856416,
                  "loss_mw": 0.7319217846173167
                },
                {
                  "name": "Server PSU AC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.23621843411831955,
                  "efficiency": 0.9324145622745547,
                  "downstream_mw": 24.566717148305234,
                  "upstream_mw": 26.347418993946842,
                  "loss_mw": 1.7807018456416088
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.2244932038834951,
                  "efficiency": 0.9412246601941747,
                  "downstream_mw": 23.122799999999998,
                  "upstream_mw": 24.566717148305234,
                  "loss_mw": 1.4439171483052355
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_03",
              "load_fraction": 0.246206,
              "delivered_it_mw": 24.6206,
              "upstream_input_mw": 30.37205755455865,
              "total_loss_mw": 5.751457554558652,
              "total_efficiency": 0.8106332590662632,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 30.3704437834717,
                  "upstream_mw": 30.37205755455865,
                  "loss_mw": 0.0016137710869526113
                },
                {
                  "name": "MV/LV transformer",
                  "element_type": "stage",
                  "load_ratio": 0.2626337719243447,
                  "efficiency": 0.9858351169589913,
                  "downstream_mw": 29.940249999375293,
                  "upstream_mw": 30.3704437834717,
                  "loss_mw": 0.4301937840964065
                },
                {
                  "name": "Facility UPS",
                  "element_type": "stage",
                  "load_ratio": 0.26670853268501743,
                  "efficiency": 0.96206683413074,
                  "downstream_mw": 28.80452152998188,
                  "upstream_mw": 29.940249999375293,
                  "loss_mw": 1.1357284693934133
                },
                {
                  "name": "LV AC distribution",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 28.77085383494629,
                  "upstream_mw": 28.80452152998188,
                  "loss_mw": 0.0336676950355908
                },
                {
                  "name": "PDU / transformer stage",
                  "element_type": "stage",
                  "load_ratio": 0.264171654655629,
                  "efficiency": 0.9732834330931126,
                  "downstream_mw": 28.00219539349667,
                  "upstream_mw": 28.77085383494629,
                  "loss_mw": 0.7686584414496203
                },
                {
                  "name": "Server PSU AC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.25132554727092116,
                  "efficiency": 0.9334217031513947,
                  "downstream_mw": 26.137856916175803,
                  "upstream_mw": 28.00219539349667,
                  "loss_mw": 1.8643384773208673
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.23903495145631068,
                  "efficiency": 0.9419517475728155,
                  "downstream_mw": 24.6206,
                  "upstream_mw": 26.137856916175803,
                  "loss_mw": 1.5172569161758034
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_04",
              "load_fraction": 0.256264,
              "delivered_it_mw": 25.6264,
              "upstream_input_mw": 31.56253988112531,
              "total_loss_mw": 5.93613988112531,
              "total_efficiency": 0.8119245186387811,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 31.560797129159123,
                  "upstream_mw": 31.56253988112531,
                  "loss_mw": 0.0017427519661877549
                },
                {
                  "name": "MV/LV transformer",
                  "element_type": "stage",
                  "load_ratio": 0.2729657010062545,
                  "efficiency": 0.9859728760134168,
                  "downstream_mw": 31.118089914713007,
                  "upstream_mw": 31.560797129159123,
                  "loss_mw": 0.4427072144461164
                },
                {
                  "name": "Facility UPS",
                  "element_type": "stage",
                  "load_ratio": 0.2772128680356611,
                  "efficiency": 0.9621088514721426,
                  "downstream_mw": 29.938989747851398,
                  "upstream_mw": 31.118089914713007,
                  "loss_mw": 1.179100166861609
                },
                {
                  "name": "LV AC distribution",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 29.902621163129794,
                  "upstream_mw": 29.938989747851398,
                  "loss_mw": 0.03636858472160273
                },
                {
                  "name": "PDU / transformer stage",
                  "element_type": "stage",
                  "load_ratio": 0.2746224140197773,
                  "efficiency": 0.9734924482803955,
                  "downstream_mw": 29.10997588609639,
                  "upstream_mw": 29.902621163129794,
                  "loss_mw": 0.7926452770334045
                },
                {
                  "name": "Server PSU AC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.26145716683045317,
                  "efficiency": 0.9340971444553636,
                  "downstream_mw": 27.191545350367132,
                  "upstream_mw": 29.10997588609639,
                  "loss_mw": 1.9184305357292573
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.2488,
                  "efficiency": 0.9424399999999999,
                  "downstream_mw": 25.6264,
                  "upstream_mw": 27.191545350367132,
                  "loss_mw": 1.565145350367132
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_05",
              "load_fraction": 0.27188,
              "delivered_it_mw": 27.188000000000002,
              "upstream_input_mw": 33.40339148428225,
              "total_loss_mw": 6.21539148428225,
              "total_efficiency": 0.8139293284872926,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 33.4014395282866,
                  "upstream_mw": 33.40339148428225,
                  "loss_mw": 0.001951955995653962
                },
                {
                  "name": "MV/LV transformer",
                  "element_type": "stage",
                  "load_ratio": 0.28894764027837605,
                  "efficiency": 0.986185968537045,
                  "downstream_mw": 32.940030991734865,
                  "upstream_mw": 33.4014395282866,
                  "loss_mw": 0.46140853655173686
                },
                {
                  "name": "Facility UPS",
                  "element_type": "stage",
                  "load_ratio": 0.2934633013335246,
                  "efficiency": 0.9621738532053341,
                  "downstream_mw": 31.69403654402066,
                  "upstream_mw": 32.940030991734865,
                  "loss_mw": 1.2459944477142066
                },
                {
                  "name": "LV AC distribution",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 31.65328486978954,
                  "upstream_mw": 31.69403654402066,
                  "loss_mw": 0.04075167423111657
                },
                {
                  "name": "PDU / transformer stage",
                  "element_type": "stage",
                  "load_ratio": 0.29079691799668295,
                  "efficiency": 0.9738159383599336,
                  "downstream_mw": 30.824473307648393,
                  "upstream_mw": 31.65328486978954,
                  "loss_mw": 0.8288115621411478
                },
                {
                  "name": "Server PSU AC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.277166682687458,
                  "efficiency": 0.9351444455124972,
                  "downstream_mw": 28.825334999495627,
                  "upstream_mw": 30.824473307648393,
                  "loss_mw": 1.9991383081527658
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.2639611650485437,
                  "efficiency": 0.9431980582524271,
                  "downstream_mw": 27.188000000000002,
                  "upstream_mw": 28.825334999495627,
                  "loss_mw": 1.637334999495625
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_06",
              "load_fraction": 0.294066,
              "delivered_it_mw": 29.4066,
              "upstream_input_mw": 36.003190166279246,
              "total_loss_mw": 6.596590166279245,
              "total_efficiency": 0.8167776206549151,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 36.00092256384508,
                  "upstream_mw": 36.003190166279246,
                  "loss_mw": 0.002267602434167396
                },
                {
                  "name": "MV/LV transformer",
                  "element_type": "stage",
                  "load_ratio": 0.31153021579725165,
                  "efficiency": 0.9864870695439634,
                  "downstream_mw": 35.514444600886684,
                  "upstream_mw": 36.00092256384508,
                  "loss_mw": 0.4864779629583964
                },
                {
                  "name": "Facility UPS",
                  "element_type": "stage",
                  "load_ratio": 0.31642900428540127,
                  "efficiency": 0.9622657160171416,
                  "downstream_mw": 34.17433246282334,
                  "upstream_mw": 35.514444600886684,
                  "loss_mw": 1.340112138063347
                },
                {
                  "name": "LV AC distribution",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 34.12696248804637,
                  "upstream_mw": 34.17433246282334,
                  "loss_mw": 0.04736997477696971
                },
                {
                  "name": "PDU / transformer stage",
                  "element_type": "stage",
                  "load_ratio": 0.31366973199981835,
                  "efficiency": 0.9742733946399963,
                  "downstream_mw": 33.24899159198075,
                  "upstream_mw": 34.12696248804637,
                  "loss_mw": 0.8779708960656194
                },
                {
                  "name": "Server PSU AC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.29944216959544795,
                  "efficiency": 0.9366294779730299,
                  "downstream_mw": 31.141985637926584,
                  "upstream_mw": 33.24899159198075,
                  "loss_mw": 2.107005954054163
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.2855009708737864,
                  "efficiency": 0.9442750485436893,
                  "downstream_mw": 29.4066,
                  "upstream_mw": 31.141985637926584,
                  "loss_mw": 1.7353856379265835
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_07",
              "load_fraction": 0.308126,
              "delivered_it_mw": 30.8126,
              "upstream_input_mw": 37.641402064726286,
              "total_loss_mw": 6.828802064726286,
              "total_efficiency": 0.8185826858153737,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 37.63892342138232,
                  "upstream_mw": 37.641402064726286,
                  "loss_mw": 0.0024786433439624948
                },
                {
                  "name": "MV/LV transformer",
                  "element_type": "stage",
                  "load_ratio": 0.3257671588556388,
                  "efficiency": 0.9866768954514085,
                  "downstream_mw": 37.13745610954282,
                  "upstream_mw": 37.63892342138232,
                  "loss_mw": 0.5014673118395052
                },
                {
                  "name": "Facility UPS",
                  "element_type": "stage",
                  "load_ratio": 0.3309097398614068,
                  "efficiency": 0.9623236389594456,
                  "downstream_mw": 35.73825190503194,
                  "upstream_mw": 37.13745610954282,
                  "loss_mw": 1.3992042045108803
                },
                {
                  "name": "LV AC distribution",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 35.686453704980295,
                  "upstream_mw": 35.73825190503194,
                  "loss_mw": 0.05179820005164278
                },
                {
                  "name": "PDU / transformer stage",
                  "element_type": "stage",
                  "load_ratio": 0.3281005859798477,
                  "efficiency": 0.9745620117195969,
                  "downstream_mw": 34.77866211386386,
                  "upstream_mw": 35.686453704980295,
                  "loss_mw": 0.9077915911164354
                },
                {
                  "name": "Server PSU AC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.31353259503200587,
                  "efficiency": 0.9375688396688004,
                  "downstream_mw": 32.60738988332861,
                  "upstream_mw": 34.77866211386386,
                  "loss_mw": 2.1712722305352514
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.29915145631067963,
                  "efficiency": 0.9449575728155339,
                  "downstream_mw": 30.8126,
                  "upstream_mw": 32.60738988332861,
                  "loss_mw": 1.7947898833286082
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_08",
              "load_fraction": 0.319538,
              "delivered_it_mw": 31.953799999999998,
              "upstream_input_mw": 38.96577747712939,
              "total_loss_mw": 7.0119774771293955,
              "total_efficiency": 0.8200477975514536,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 38.96312136052644,
                  "upstream_mw": 38.96577747712939,
                  "loss_mw": 0.0026561166029506747
                },
                {
                  "name": "MV/LV transformer",
                  "element_type": "stage",
                  "load_ratio": 0.33728064008761116,
                  "efficiency": 0.9868304085345014,
                  "downstream_mw": 38.44999296998767,
                  "upstream_mw": 38.96312136052644,
                  "loss_mw": 0.5131283905387747
                },
                {
                  "name": "Facility UPS",
                  "element_type": "stage",
                  "load_ratio": 0.3426216522652037,
                  "efficiency": 0.9623704866090608,
                  "downstream_mw": 37.003138444642,
                  "upstream_mw": 38.44999296998767,
                  "loss_mw": 1.446854525345671
                },
                {
                  "name": "LV AC distribution",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 36.947614451803766,
                  "upstream_mw": 37.003138444642,
                  "loss_mw": 0.055523992838235475
                },
                {
                  "name": "PDU / transformer stage",
                  "element_type": "stage",
                  "load_ratio": 0.33977707392343154,
                  "efficiency": 0.9747955414784686,
                  "downstream_mw": 36.016369835883744,
                  "upstream_mw": 36.947614451803766,
                  "loss_mw": 0.9312446159200221
                },
                {
                  "name": "Server PSU AC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.3249543337877397,
                  "efficiency": 0.9383302889191827,
                  "downstream_mw": 33.79525071392493,
                  "upstream_mw": 36.016369835883744,
                  "loss_mw": 2.2211191219588144
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.310231067961165,
                  "efficiency": 0.9455115533980583,
                  "downstream_mw": 31.953799999999998,
                  "upstream_mw": 33.79525071392493,
                  "loss_mw": 1.8414507139249316
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_09",
              "load_fraction": 0.33497,
              "delivered_it_mw": 33.497,
              "upstream_input_mw": 40.749169783294214,
              "total_loss_mw": 7.252169783294214,
              "total_efficiency": 0.8220290174778638,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 40.74626498979053,
                  "upstream_mw": 40.749169783294214,
                  "loss_mw": 0.002904793503683886
                },
                {
                  "name": "MV/LV transformer",
                  "element_type": "stage",
                  "load_ratio": 0.3527901701616395,
                  "efficiency": 0.9870372022688219,
                  "downstream_mw": 40.218079398426894,
                  "upstream_mw": 40.74626498979053,
                  "loss_mw": 0.5281855913636377
                },
                {
                  "name": "Facility UPS",
                  "element_type": "stage",
                  "load_ratio": 0.3584002869136138,
                  "efficiency": 0.9624336011476544,
                  "downstream_mw": 38.70723098667029,
                  "upstream_mw": 40.218079398426894,
                  "loss_mw": 1.510848411756605
                },
                {
                  "name": "LV AC distribution",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 38.646483564863246,
                  "upstream_mw": 38.70723098667029,
                  "loss_mw": 0.060747421807045114
                },
                {
                  "name": "PDU / transformer stage",
                  "element_type": "stage",
                  "load_ratio": 0.35551494471839695,
                  "efficiency": 0.975110298894368,
                  "downstream_mw": 37.68458414015008,
                  "upstream_mw": 38.646483564863246,
                  "loss_mw": 0.9618994247131667
                },
                {
                  "name": "Server PSU AC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.34037823339940976,
                  "efficiency": 0.939358548893294,
                  "downstream_mw": 35.399336273538616,
                  "upstream_mw": 37.68458414015008,
                  "loss_mw": 2.2852478666114635
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.3252135922330097,
                  "efficiency": 0.9462606796116504,
                  "downstream_mw": 33.497,
                  "upstream_mw": 35.399336273538616,
                  "loss_mw": 1.9023362735386158
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_10",
              "load_fraction": 0.357227,
              "delivered_it_mw": 35.7227,
              "upstream_input_mw": 43.30620183072485,
              "total_loss_mw": 7.583501830724849,
              "total_efficiency": 0.8248864709870605,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 43.30292107389966,
                  "upstream_mw": 43.30620183072485,
                  "loss_mw": 0.003280756825194543
                },
                {
                  "name": "MV/LV transformer",
                  "element_type": "stage",
                  "load_ratio": 0.3750389464346969,
                  "efficiency": 0.9873338526191293,
                  "downstream_mw": 42.754439893555436,
                  "upstream_mw": 43.30292107389966,
                  "loss_mw": 0.5484811803442255
                },
                {
                  "name": "Facility UPS",
                  "element_type": "stage",
                  "load_ratio": 0.38103871411950496,
                  "efficiency": 0.962524154856478,
                  "downstream_mw": 41.152181124906534,
                  "upstream_mw": 42.754439893555436,
                  "loss_mw": 1.6022587686489018
                },
                {
                  "name": "LV AC distribution",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 41.08353067276177,
                  "upstream_mw": 41.152181124906534,
                  "loss_mw": 0.06865045214476705
                },
                {
                  "name": "PDU / transformer stage",
                  "element_type": "stage",
                  "load_ratio": 0.3781088549626738,
                  "efficiency": 0.9755621770992534,
                  "downstream_mw": 40.07953862604342,
                  "upstream_mw": 41.08353067276177,
                  "loss_mw": 1.003992046718345
                },
                {
                  "name": "Server PSU AC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.362580588993405,
                  "efficiency": 0.9408387059328936,
                  "downstream_mw": 37.70838125531412,
                  "upstream_mw": 40.07953862604342,
                  "loss_mw": 2.3711573707293
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.3468223300970874,
                  "efficiency": 0.9473411165048543,
                  "downstream_mw": 35.7227,
                  "upstream_mw": 37.70838125531412,
                  "loss_mw": 1.9856812553141197
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_11",
              "load_fraction": 0.377627,
              "delivered_it_mw": 37.7627,
              "upstream_input_mw": 45.63437789518945,
              "total_loss_mw": 7.87167789518945,
              "total_efficiency": 0.8275055285454161,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 45.63073493369046,
                  "upstream_mw": 45.63437789518945,
                  "loss_mw": 0.003642961498991605
                },
                {
                  "name": "MV/LV transformer",
                  "element_type": "stage",
                  "load_ratio": 0.39530790484947653,
                  "efficiency": 0.987604105397993,
                  "downstream_mw": 45.06510115284032,
                  "upstream_mw": 45.63073493369046,
                  "loss_mw": 0.5656337808501419
                },
                {
                  "name": "Facility UPS",
                  "element_type": "stage",
                  "load_ratio": 0.4016663587799258,
                  "efficiency": 0.9626066654351196,
                  "downstream_mw": 43.379966748231986,
                  "upstream_mw": 45.06510115284032,
                  "loss_mw": 1.685134404608334
                },
                {
                  "name": "LV AC distribution",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 43.30369603379224,
                  "upstream_mw": 43.379966748231986,
                  "loss_mw": 0.07627071443974656
                },
                {
                  "name": "PDU / transformer stage",
                  "element_type": "stage",
                  "load_ratio": 0.3987102862408423,
                  "efficiency": 0.9759742057248169,
                  "downstream_mw": 42.263290341529284,
                  "upstream_mw": 43.30369603379224,
                  "loss_mw": 1.0404056922629579
                },
                {
                  "name": "Server PSU AC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.3828860687745995,
                  "efficiency": 0.9421924045849733,
                  "downstream_mw": 39.82015115255835,
                  "upstream_mw": 42.263290341529284,
                  "loss_mw": 2.4431391889709317
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.36662815533980586,
                  "efficiency": 0.9483314077669902,
                  "downstream_mw": 37.7627,
                  "upstream_mw": 39.82015115255835,
                  "loss_mw": 2.0574511525583503
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_12",
              "load_fraction": 0.422443,
              "delivered_it_mw": 42.2443,
              "upstream_input_mw": 50.69766488838807,
              "total_loss_mw": 8.453364888388066,
              "total_efficiency": 0.8332592850775609,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 50.693168761775716,
                  "upstream_mw": 50.69766488838807,
                  "loss_mw": 0.004496126612353503
                },
                {
                  "name": "MV/LV transformer",
                  "element_type": "stage",
                  "load_ratio": 0.43942633001516407,
                  "efficiency": 0.9881923510668689,
                  "downstream_mw": 50.0946016217287,
                  "upstream_mw": 50.693168761775716,
                  "loss_mw": 0.5985671400470167
                },
                {
                  "name": "Facility UPS",
                  "element_type": "stage",
                  "load_ratio": 0.4465777471836524,
                  "efficiency": 0.9627863109887346,
                  "downstream_mw": 48.23039669583446,
                  "upstream_mw": 50.0946016217287,
                  "loss_mw": 1.8642049258942421
                },
                {
                  "name": "LV AC distribution",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 48.13615336052382,
                  "upstream_mw": 48.23039669583446,
                  "loss_mw": 0.09424333531064
                },
                {
                  "name": "PDU / transformer stage",
                  "element_type": "stage",
                  "load_ratio": 0.44361199960279274,
                  "efficiency": 0.9768722399920559,
                  "downstream_mw": 47.02287195789603,
                  "upstream_mw": 48.13615336052382,
                  "loss_mw": 1.1132814026277913
                },
                {
                  "name": "Server PSU AC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.4273458451138446,
                  "efficiency": 0.9451563896742563,
                  "downstream_mw": 44.44396789183984,
                  "upstream_mw": 47.02287195789603,
                  "loss_mw": 2.5789040660561895
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.4101388349514563,
                  "efficiency": 0.9505069417475728,
                  "downstream_mw": 42.2443,
                  "upstream_mw": 44.44396789183984,
                  "loss_mw": 2.1996678918398374
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_13",
              "load_fraction": 0.5622,
              "delivered_it_mw": 56.220000000000006,
              "upstream_input_mw": 66.33507276473583,
              "total_loss_mw": 10.115072764735821,
              "total_efficiency": 0.8475154643967909,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 66.32737569745296,
                  "upstream_mw": 66.33507276473583,
                  "loss_mw": 0.0076970672828614245
                },
                {
                  "name": "MV/LV transformer",
                  "element_type": "stage",
                  "load_ratio": 0.5757127492797494,
                  "efficiency": 0.989504751661865,
                  "downstream_mw": 65.63125341789141,
                  "upstream_mw": 66.32737569745296,
                  "loss_mw": 0.6961222795615498
                },
                {
                  "name": "Facility UPS",
                  "element_type": "stage",
                  "load_ratio": 0.5841887845587321,
                  "efficiency": 0.9613162243088254,
                  "downstream_mw": 63.09238873234307,
                  "upstream_mw": 65.63125341789141,
                  "loss_mw": 2.538864685548347
                },
                {
                  "name": "LV AC distribution",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 62.93130881005538,
                  "upstream_mw": 63.09238873234307,
                  "loss_mw": 0.16107992228769238
                },
                {
                  "name": "PDU / transformer stage",
                  "element_type": "stage",
                  "load_ratio": 0.5812737312575441,
                  "efficiency": 0.9790836497501005,
                  "downstream_mw": 61.615015513299674,
                  "upstream_mw": 62.93130881005538,
                  "loss_mw": 1.3162932967557026
                },
                {
                  "name": "Server PSU AC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.5651451929030279,
                  "efficiency": 0.9539087115741817,
                  "downstream_mw": 58.775100061914905,
                  "upstream_mw": 61.615015513299674,
                  "loss_mw": 2.839915451384769
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.5458252427184467,
                  "efficiency": 0.9565275080906148,
                  "downstream_mw": 56.220000000000006,
                  "upstream_mw": 58.775100061914905,
                  "loss_mw": 2.5551000619148994
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_14",
              "load_fraction": 0.689751,
              "delivered_it_mw": 68.9751,
              "upstream_input_mw": 80.45173627654414,
              "total_loss_mw": 11.476636276544141,
              "total_efficiency": 0.857347562554841,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 80.44041518606994,
                  "upstream_mw": 80.45173627654414,
                  "loss_mw": 0.01132109047419997
                },
                {
                  "name": "MV/LV transformer",
                  "element_type": "stage",
                  "load_ratio": 0.6987910190033549,
                  "efficiency": 0.9903252734600223,
                  "downstream_mw": 79.66217616638245,
                  "upstream_mw": 80.44041518606994,
                  "loss_mw": 0.77823901968749
                },
                {
                  "name": "Facility UPS",
                  "element_type": "stage",
                  "load_ratio": 0.7072634673267183,
                  "efficiency": 0.9588547306534656,
                  "downstream_mw": 76.38445447128558,
                  "upstream_mw": 79.66217616638245,
                  "loss_mw": 3.277721695096872
                },
                {
                  "name": "LV AC distribution",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 76.14860668407105,
                  "upstream_mw": 76.38445447128558,
                  "loss_mw": 0.2358477872145294
                },
                {
                  "name": "PDU / transformer stage",
                  "element_type": "stage",
                  "load_ratio": 0.7045378074627822,
                  "efficiency": 0.9807271707661704,
                  "downstream_mw": 74.68100759105491,
                  "upstream_mw": 76.14860668407105,
                  "loss_mw": 1.4675990930161475
                },
                {
                  "name": "Server PSU AC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.6903850585748186,
                  "efficiency": 0.9614231035144891,
                  "downstream_mw": 71.80004609178113,
                  "upstream_mw": 74.68100759105491,
                  "loss_mw": 2.8809614992737806
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.6696611650485437,
                  "efficiency": 0.9606553721682848,
                  "downstream_mw": 68.9751,
                  "upstream_mw": 71.80004609178113,
                  "loss_mw": 2.824946091781129
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_15",
              "load_fraction": 0.753346,
              "delivered_it_mw": 75.3346,
              "upstream_input_mw": 87.37612655432585,
              "total_loss_mw": 12.041526554325856,
              "total_efficiency": 0.8621874529212614,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 87.36277313531637,
                  "upstream_mw": 87.37612655432585,
                  "loss_mw": 0.013353419009482514
                },
                {
                  "name": "MV/LV transformer",
                  "element_type": "stage",
                  "load_ratio": 0.7592347874002701,
                  "efficiency": 0.9907282319160018,
                  "downstream_mw": 86.55276576363077,
                  "upstream_mw": 87.36277313531637,
                  "loss_mw": 0.8100073716856002
                },
                {
                  "name": "Facility UPS",
                  "element_type": "stage",
                  "load_ratio": 0.767420032897327,
                  "efficiency": 0.9575819192104641,
                  "downstream_mw": 82.88136355291131,
                  "upstream_mw": 86.55276576363077,
                  "loss_mw": 3.6714022107194637
                },
                {
                  "name": "LV AC distribution",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 82.60383459808504,
                  "upstream_mw": 82.88136355291131,
                  "loss_mw": 0.27752895482626844
                },
                {
                  "name": "PDU / transformer stage",
                  "element_type": "stage",
                  "load_ratio": 0.7648895802316668,
                  "efficiency": 0.9815318610697555,
                  "downstream_mw": 81.07829550455668,
                  "upstream_mw": 82.60383459808504,
                  "loss_mw": 1.5255390935283657
                },
                {
                  "name": "Server PSU AC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.7524265338016793,
                  "efficiency": 0.9651455920281007,
                  "downstream_mw": 78.25235951537465,
                  "upstream_mw": 81.07829550455668,
                  "loss_mw": 2.825935989182028
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.7314038834951456,
                  "efficiency": 0.9627134627831715,
                  "downstream_mw": 75.3346,
                  "upstream_mw": 78.25235951537465,
                  "loss_mw": 2.917759515374655
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_16",
              "load_fraction": 0.937494,
              "delivered_it_mw": 93.74940000000001,
              "upstream_input_mw": 107.50913919099622,
              "total_loss_mw": 13.759739190996214,
              "total_efficiency": 0.8720133070124276,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 107.48892450083423,
                  "upstream_mw": 107.50913919099622,
                  "loss_mw": 0.02021469016199849
                },
                {
                  "name": "MV/LV transformer",
                  "element_type": "stage",
                  "load_ratio": 0.9350359519874307,
                  "efficiency": 0.9916751797599371,
                  "downstream_mw": 106.5940985265671,
                  "upstream_mw": 107.48892450083423,
                  "loss_mw": 0.8948259742671354
                },
                {
                  "name": "Facility UPS",
                  "element_type": "stage",
                  "load_ratio": 0.9410046947266822,
                  "efficiency": 0.9534158873265596,
                  "downstream_mw": 101.62850703048169,
                  "upstream_mw": 106.5940985265671,
                  "loss_mw": 4.965591496085409
                },
                {
                  "name": "LV AC distribution",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 101.21185771194001,
                  "upstream_mw": 101.62850703048169,
                  "loss_mw": 0.41664931854167186
                },
                {
                  "name": "PDU / transformer stage",
                  "element_type": "stage",
                  "load_ratio": 0.9396419393831805,
                  "efficiency": 0.9840946290907477,
                  "downstream_mw": 99.60204557461714,
                  "upstream_mw": 101.21185771194001,
                  "loss_mw": 1.6098121373228764
                },
                {
                  "name": "Server PSU AC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.9314721285491683,
                  "efficiency": 0.9726015244992209,
                  "downstream_mw": 96.8731013691135,
                  "upstream_mw": 99.60204557461714,
                  "loss_mw": 2.7289442055036375
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.9101883495145632,
                  "efficiency": 0.9677547087378641,
                  "downstream_mw": 93.74940000000001,
                  "upstream_mw": 96.8731013691135,
                  "loss_mw": 3.1237013691134905
                }
              ]
            }
          ],
          "element_annual_losses_mwh": {
            "MV AC campus feeder": 44.78658808619267,
            "MV/LV transformer": 4914.849386375025,
            "Facility UPS": 16813.032679649506,
            "LV AC distribution": 931.8201135896758,
            "PDU / transformer stage": 8993.660104401986,
            "Server PSU AC/DC": 19901.65983879146,
            "Board DC/DC": 17610.44397436442
          },
          "innovation_metrics": {
            "ac_harmonic_injection_points": 4,
            "major_conversion_stages": 5,
            "downstream_reactive_coordination_points": 4,
            "dc_native_resource_path": "Indirect; extra interfaces required"
          },
          "native_buffer_anchor": "LV AC distribution",
          "dynamic_cases": [
            {
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
              "source_ids": [
                "pnnl_38817_2026",
                "arxiv_2508_14318"
              ],
              "it_amplitude_fraction": 0.05,
              "it_peak_mw": 5.0,
              "raw_pcc_peak_mw": 5.613710440910751,
              "raw_pcc_peak_to_peak_mw": 11.050510408875553,
              "raw_pcc_peak_fraction_of_base_input": 0.049109462370936725,
              "native_buffer_anchor": "LV AC distribution",
              "native_buffer_marginal_efficiency": 0.9865502531114175,
              "native_buffer_peak_mw": 5.068165543752912,
              "native_buffer_energy_kwh": 0.2240621107489721,
              "emt_relevant": false
            },
            {
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
              "source_ids": [
                "pnnl_38817_2026",
                "arxiv_2508_14318"
              ],
              "it_amplitude_fraction": 0.1,
              "it_peak_mw": 10.0,
              "raw_pcc_peak_mw": 11.35293347624706,
              "raw_pcc_peak_to_peak_mw": 22.2545210235635,
              "raw_pcc_peak_fraction_of_base_input": 0.09931692509260416,
              "native_buffer_anchor": "LV AC distribution",
              "native_buffer_marginal_efficiency": 0.9865502531114175,
              "native_buffer_peak_mw": 10.136331087505823,
              "native_buffer_energy_kwh": 0.4481242214979442,
              "emt_relevant": false
            },
            {
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
              "source_ids": [
                "pnnl_38817_2026",
                "arxiv_2508_14318"
              ],
              "it_amplitude_fraction": 0.15,
              "it_peak_mw": 15.0,
              "raw_pcc_peak_mw": 17.094754254484343,
              "raw_pcc_peak_to_peak_mw": 33.48933229827318,
              "raw_pcc_peak_fraction_of_base_input": 0.1495471132039381,
              "native_buffer_anchor": "LV AC distribution",
              "native_buffer_marginal_efficiency": 0.9865502531114175,
              "native_buffer_peak_mw": 15.204496631258735,
              "native_buffer_energy_kwh": 0.6721863322469162,
              "emt_relevant": false
            },
            {
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
              "source_ids": [
                "segan_2025_14_8hz",
                "pnnl_38817_2026"
              ],
              "it_amplitude_fraction": 0.02,
              "it_peak_mw": 2.0,
              "raw_pcc_peak_mw": 2.200712655501519,
              "raw_pcc_peak_to_peak_mw": 4.3720878185044825,
              "raw_pcc_peak_fraction_of_base_input": 0.019252117914201183,
              "native_buffer_anchor": "LV AC distribution",
              "native_buffer_marginal_efficiency": 0.9865502531114175,
              "native_buffer_peak_mw": 2.0272662175011646,
              "native_buffer_energy_kwh": 0.006055732722945191,
              "emt_relevant": true
            },
            {
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
              "source_ids": [
                "segan_2025_14_8hz",
                "pnnl_38817_2026"
              ],
              "it_amplitude_fraction": 0.05,
              "it_peak_mw": 5.0,
              "raw_pcc_peak_mw": 5.613710440910751,
              "raw_pcc_peak_to_peak_mw": 11.050510408875553,
              "raw_pcc_peak_fraction_of_base_input": 0.049109462370936725,
              "native_buffer_anchor": "LV AC distribution",
              "native_buffer_marginal_efficiency": 0.9865502531114175,
              "native_buffer_peak_mw": 5.068165543752912,
              "native_buffer_energy_kwh": 0.015139331807362977,
              "emt_relevant": true
            },
            {
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
              "source_ids": [
                "segan_2025_14_8hz",
                "pnnl_38817_2026"
              ],
              "it_amplitude_fraction": 0.1,
              "it_peak_mw": 10.0,
              "raw_pcc_peak_mw": 11.35293347624706,
              "raw_pcc_peak_to_peak_mw": 22.2545210235635,
              "raw_pcc_peak_fraction_of_base_input": 0.09931692509260416,
              "native_buffer_anchor": "LV AC distribution",
              "native_buffer_marginal_efficiency": 0.9865502531114175,
              "native_buffer_peak_mw": 10.136331087505823,
              "native_buffer_energy_kwh": 0.030278663614725955,
              "emt_relevant": true
            }
          ],
          "notes": "AC remains the dominant campus distribution domain and power quality ownership is distributed across multiple downstream AC interfaces. This baseline is intentionally not modeled as an 800 VDC data-center architecture.",
          "efficiency_gap_vs_best_pct_points": 4.7033862830046065
        },
        {
          "name": "ac_fed_sst_800vdc",
          "display_name": "AC-fed SST + 800 VDC baseline",
          "annual_delivered_mwh": 357459.73874999996,
          "annual_input_mwh": 406540.03423461993,
          "annual_loss_mwh": 49080.29548461993,
          "annual_loss_cost_usd": 4559559.450521192,
          "average_total_efficiency": 0.8792731555281588,
          "full_load_total_efficiency": 0.9181826591918224,
          "full_load_input_mw": 108.91079133210734,
          "full_load_loss_mw": 8.910791332107337,
          "full_load_breakdown": [
            {
              "name": "MV AC campus feeder",
              "element_type": "conductor",
              "load_ratio": null,
              "efficiency": null,
              "downstream_mw": 108.89004620890702,
              "upstream_mw": 108.91079133210734,
              "loss_mw": 0.020745123200308194
            },
            {
              "name": "SST grid-side rectifier",
              "element_type": "stage",
              "load_ratio": 1.0074873434282052,
              "efficiency": 0.99,
              "downstream_mw": 107.80114574681795,
              "upstream_mw": 108.89004620890702,
              "loss_mw": 1.0889004620890717
            },
            {
              "name": "SST isolated high-frequency link",
              "element_type": "stage",
              "load_ratio": 1.0068220215976393,
              "efficiency": 0.99,
              "downstream_mw": 106.72313428934977,
              "upstream_mw": 107.80114574681795,
              "loss_mw": 1.078011457468179
            },
            {
              "name": "800 VDC facility bus",
              "element_type": "conductor",
              "load_ratio": null,
              "efficiency": null,
              "downstream_mw": 106.159640822373,
              "upstream_mw": 106.72313428934977,
              "loss_mw": 0.5634934669767623
            },
            {
              "name": "Rack / node DC/DC",
              "element_type": "stage",
              "load_ratio": 0.9920214507783999,
              "efficiency": 0.971840429015568,
              "downstream_mw": 103.17023088095358,
              "upstream_mw": 106.159640822373,
              "loss_mw": 2.9894099414194244
            },
            {
              "name": "Board DC/DC",
              "element_type": "stage",
              "load_ratio": 0.970873786407767,
              "efficiency": 0.9692718446601941,
              "downstream_mw": 100.0,
              "upstream_mw": 103.17023088095358,
              "loss_mw": 3.170230880953582
            }
          ],
          "load_bins": [
            {
              "name": "public_esif_quantile_bin_01",
              "load_fraction": 0.166579,
              "delivered_it_mw": 16.6579,
              "upstream_input_mw": 19.725506272014552,
              "total_loss_mw": 3.067606272014551,
              "total_efficiency": 0.8444852958543985,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 19.72482555595568,
                  "upstream_mw": 19.725506272014552,
                  "loss_mw": 0.0006807160588725541
                },
                {
                  "name": "SST grid-side rectifier",
                  "element_type": "stage",
                  "load_ratio": 0.17973555997249333,
                  "efficiency": 0.975,
                  "downstream_mw": 19.231704917056785,
                  "upstream_mw": 19.72482555595568,
                  "loss_mw": 0.493120638898894
                },
                {
                  "name": "SST isolated high-frequency link",
                  "element_type": "stage",
                  "load_ratio": 0.17707683017969264,
                  "efficiency": 0.976,
                  "downstream_mw": 18.77014399904742,
                  "upstream_mw": 19.231704917056785,
                  "loss_mw": 0.46156091800936494
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 18.75256107171001,
                  "upstream_mw": 18.77014399904742,
                  "loss_mw": 0.017582927337410684
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.1703958674304419,
                  "efficiency": 0.945,
                  "downstream_mw": 17.72117021276596,
                  "upstream_mw": 18.75256107171001,
                  "loss_mw": 1.0313908589440501
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.16172718446601944,
                  "efficiency": 0.94,
                  "downstream_mw": 16.6579,
                  "upstream_mw": 17.72117021276596,
                  "loss_mw": 1.063270212765957
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_02",
              "load_fraction": 0.231228,
              "delivered_it_mw": 23.122799999999998,
              "upstream_input_mw": 27.23165677241056,
              "total_loss_mw": 4.108856772410562,
              "total_efficiency": 0.8491146973997776,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 27.230359454533534,
                  "upstream_mw": 27.23165677241056,
                  "loss_mw": 0.0012973178770259715
                },
                {
                  "name": "SST grid-side rectifier",
                  "element_type": "stage",
                  "load_ratio": 0.24849736908366937,
                  "efficiency": 0.9764549210725101,
                  "downstream_mw": 26.58921849195262,
                  "upstream_mw": 27.230359454533534,
                  "loss_mw": 0.6411409625809128
                },
                {
                  "name": "SST isolated high-frequency link",
                  "element_type": "stage",
                  "load_ratio": 0.24516133382376037,
                  "efficiency": 0.9773548400147128,
                  "downstream_mw": 25.9871013853186,
                  "upstream_mw": 26.58921849195262,
                  "loss_mw": 0.6021171066340223
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 25.953422378660342,
                  "upstream_mw": 25.9871013853186,
                  "loss_mw": 0.03367900665825738
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.23621843411831955,
                  "efficiency": 0.9465694654784604,
                  "downstream_mw": 24.566717148305234,
                  "upstream_mw": 25.953422378660342,
                  "loss_mw": 1.3867052303551084
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.2244932038834951,
                  "efficiency": 0.9412246601941747,
                  "downstream_mw": 23.122799999999998,
                  "upstream_mw": 24.566717148305234,
                  "loss_mw": 1.4439171483052355
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_03",
              "load_fraction": 0.246206,
              "delivered_it_mw": 24.6206,
              "upstream_input_mw": 28.92800698326484,
              "total_loss_mw": 4.3074069832648405,
              "total_efficiency": 0.8510990755167916,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 28.926543011424023,
                  "upstream_mw": 28.92800698326484,
                  "loss_mw": 0.001463971840816106
                },
                {
                  "name": "SST grid-side rectifier",
                  "element_type": "stage",
                  "load_ratio": 0.264102875454751,
                  "efficiency": 0.9769230862636425,
                  "downstream_mw": 28.259007673658356,
                  "upstream_mw": 28.926543011424023,
                  "loss_mw": 0.667535337765667
                },
                {
                  "name": "SST isolated high-frequency link",
                  "element_type": "stage",
                  "load_ratio": 0.26068146632230266,
                  "efficiency": 0.977820443989669,
                  "downstream_mw": 27.63223543016408,
                  "upstream_mw": 28.259007673658356,
                  "loss_mw": 0.6267722434942762
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 27.594163537098474,
                  "upstream_mw": 27.63223543016408,
                  "loss_mw": 0.038071893065606745
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.25132554727092116,
                  "efficiency": 0.9472241070484065,
                  "downstream_mw": 26.137856916175803,
                  "upstream_mw": 27.594163537098474,
                  "loss_mw": 1.4563066209226712
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.23903495145631068,
                  "efficiency": 0.9419517475728155,
                  "downstream_mw": 24.6206,
                  "upstream_mw": 26.137856916175803,
                  "loss_mw": 1.5172569161758034
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_04",
              "load_fraction": 0.256264,
              "delivered_it_mw": 25.6264,
              "upstream_input_mw": 30.062704340676554,
              "total_loss_mw": 4.436304340676553,
              "total_efficiency": 0.8524316278933701,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 30.061123274444487,
                  "upstream_mw": 30.062704340676554,
                  "loss_mw": 0.0015810662320675007
                },
                {
                  "name": "SST grid-side rectifier",
                  "element_type": "stage",
                  "load_ratio": 0.2745497822279674,
                  "efficiency": 0.977236493466839,
                  "downstream_mw": 29.376826698392513,
                  "upstream_mw": 30.061123274444487,
                  "loss_mw": 0.6842965760519739
                },
                {
                  "name": "SST isolated high-frequency link",
                  "element_type": "stage",
                  "load_ratio": 0.2710794863224172,
                  "efficiency": 0.9781323845896724,
                  "downstream_mw": 28.734425550176223,
                  "upstream_mw": 29.376826698392513,
                  "loss_mw": 0.6424011482162904
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 28.69326039058413,
                  "upstream_mw": 28.734425550176223,
                  "loss_mw": 0.041165159592093215
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.26145716683045317,
                  "efficiency": 0.9476631438959863,
                  "downstream_mw": 27.191545350367132,
                  "upstream_mw": 28.69326039058413,
                  "loss_mw": 1.5017150402169968
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.2488,
                  "efficiency": 0.9424399999999999,
                  "downstream_mw": 25.6264,
                  "upstream_mw": 27.191545350367132,
                  "loss_mw": 1.565145350367132
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_05",
              "load_fraction": 0.27188,
              "delivered_it_mw": 27.188000000000002,
              "upstream_input_mw": 31.817416544852016,
              "total_loss_mw": 4.629416544852013,
              "total_efficiency": 0.8545005519751715,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 31.81564553436451,
                  "upstream_mw": 31.817416544852016,
                  "loss_mw": 0.0017710104875057375
                },
                {
                  "name": "SST grid-side rectifier",
                  "element_type": "stage",
                  "load_ratio": 0.29071815038779,
                  "efficiency": 0.9777215445116337,
                  "downstream_mw": 31.10684209149353,
                  "upstream_mw": 31.81564553436451,
                  "loss_mw": 0.7088034428709804
                },
                {
                  "name": "SST isolated high-frequency link",
                  "element_type": "stage",
                  "load_ratio": 0.28718527965191254,
                  "efficiency": 0.9786155583895574,
                  "downstream_mw": 30.44163964310273,
                  "upstream_mw": 31.10684209149353,
                  "loss_mw": 0.6652024483908008
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 30.39544548778269,
                  "upstream_mw": 30.44163964310273,
                  "loss_mw": 0.04619415532003847
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.277166682687458,
                  "efficiency": 0.9483438895831231,
                  "downstream_mw": 28.825334999495627,
                  "upstream_mw": 30.39544548778269,
                  "loss_mw": 1.5701104882870638
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.2639611650485437,
                  "efficiency": 0.9431980582524271,
                  "downstream_mw": 27.188000000000002,
                  "upstream_mw": 28.825334999495627,
                  "loss_mw": 1.637334999495625
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_06",
              "load_fraction": 0.294066,
              "delivered_it_mw": 29.4066,
              "upstream_input_mw": 34.295813208292074,
              "total_loss_mw": 4.889213208292073,
              "total_efficiency": 0.8574399394294008,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 34.29375556660395,
                  "upstream_mw": 34.295813208292074,
                  "loss_mw": 0.0020576416881224564
                },
                {
                  "name": "SST grid-side rectifier",
                  "element_type": "stage",
                  "load_ratio": 0.31358192712907756,
                  "efficiency": 0.9784074578138723,
                  "downstream_mw": 33.5532662028113,
                  "upstream_mw": 34.29375556660395,
                  "loss_mw": 0.7404893637926477
                },
                {
                  "name": "SST isolated high-frequency link",
                  "element_type": "stage",
                  "load_ratio": 0.3099877477292647,
                  "efficiency": 0.9792996324318779,
                  "downstream_mw": 32.85870125930206,
                  "upstream_mw": 33.5532662028113,
                  "loss_mw": 0.694564943509242
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 32.804893208381394,
                  "upstream_mw": 32.85870125930206,
                  "loss_mw": 0.053808050920665394
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.29944216959544795,
                  "efficiency": 0.9493091606824694,
                  "downstream_mw": 31.141985637926584,
                  "upstream_mw": 32.804893208381394,
                  "loss_mw": 1.6629075704548093
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.2855009708737864,
                  "efficiency": 0.9442750485436893,
                  "downstream_mw": 29.4066,
                  "upstream_mw": 31.141985637926584,
                  "loss_mw": 1.7353856379265835
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_07",
              "load_fraction": 0.308126,
              "delivered_it_mw": 30.8126,
              "upstream_input_mw": 35.857676938792835,
              "total_loss_mw": 5.045076938792835,
              "total_efficiency": 0.8593027387857692,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 35.85542762800037,
                  "upstream_mw": 35.857676938792835,
                  "loss_mw": 0.002249310792467664
                },
                {
                  "name": "SST grid-side rectifier",
                  "element_type": "stage",
                  "load_ratio": 0.32800686130696016,
                  "efficiency": 0.9788402058392088,
                  "downstream_mw": 35.096734159844736,
                  "upstream_mw": 35.85542762800037,
                  "loss_mw": 0.7586934681556343
                },
                {
                  "name": "SST isolated high-frequency link",
                  "element_type": "stage",
                  "load_ratio": 0.324390409948189,
                  "efficiency": 0.9797317122984457,
                  "downstream_mw": 34.38538345450804,
                  "upstream_mw": 35.096734159844736,
                  "loss_mw": 0.7113507053366988
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 34.32646813378106,
                  "upstream_mw": 34.38538345450804,
                  "loss_mw": 0.05891532072697433
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.31353259503200587,
                  "efficiency": 0.9499197457847202,
                  "downstream_mw": 32.60738988332861,
                  "upstream_mw": 34.32646813378106,
                  "loss_mw": 1.7190782504524549
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.29915145631067963,
                  "efficiency": 0.9449575728155339,
                  "downstream_mw": 30.8126,
                  "upstream_mw": 32.60738988332861,
                  "loss_mw": 1.7947898833286082
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_08",
              "load_fraction": 0.319538,
              "delivered_it_mw": 31.953799999999998,
              "upstream_input_mw": 37.12041568681672,
              "total_loss_mw": 5.166615686816723,
              "total_efficiency": 0.8608147136495661,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 37.118005176968566,
                  "upstream_mw": 37.12041568681672,
                  "loss_mw": 0.002410509848155346
                },
                {
                  "name": "SST grid-side rectifier",
                  "element_type": "stage",
                  "load_ratio": 0.33967843546037596,
                  "efficiency": 0.9791903530638113,
                  "downstream_mw": 36.345592594260225,
                  "upstream_mw": 37.118005176968566,
                  "loss_mw": 0.7724125827083412
                },
                {
                  "name": "SST isolated high-frequency link",
                  "element_type": "stage",
                  "load_ratio": 0.33605326860521945,
                  "efficiency": 0.9800815980581565,
                  "downstream_mw": 35.62164647215326,
                  "upstream_mw": 36.345592594260225,
                  "loss_mw": 0.7239461221069661
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 35.55842638779445,
                  "upstream_mw": 35.62164647215326,
                  "loss_mw": 0.06322008435880982
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.3249543337877397,
                  "efficiency": 0.9504146877974686,
                  "downstream_mw": 33.79525071392493,
                  "upstream_mw": 35.55842638779445,
                  "loss_mw": 1.7631756738695188
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.310231067961165,
                  "efficiency": 0.9455115533980583,
                  "downstream_mw": 31.953799999999998,
                  "upstream_mw": 33.79525071392493,
                  "loss_mw": 1.8414507139249316
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_09",
              "load_fraction": 0.33497,
              "delivered_it_mw": 33.497,
              "upstream_input_mw": 38.820929074118,
              "total_loss_mw": 5.3239290741179985,
              "total_efficiency": 0.8628593080821584,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 38.81829266676522,
                  "upstream_mw": 38.820929074118,
                  "loss_mw": 0.0026364073527835688
                },
                {
                  "name": "SST grid-side rectifier",
                  "element_type": "stage",
                  "load_ratio": 0.35540950749958494,
                  "efficiency": 0.9796622852249876,
                  "downstream_mw": 38.028817302455586,
                  "upstream_mw": 38.81829266676522,
                  "loss_mw": 0.7894753643096308
                },
                {
                  "name": "SST isolated high-frequency link",
                  "element_type": "stage",
                  "load_ratio": 0.35178578017259887,
                  "efficiency": 0.9805535734051779,
                  "downstream_mw": 37.28929269829548,
                  "upstream_mw": 38.028817302455586,
                  "loss_mw": 0.7395246041601027
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 37.220026180850326,
                  "upstream_mw": 37.28929269829548,
                  "loss_mw": 0.06926651744515917
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.34037823339940976,
                  "efficiency": 0.9510830567806411,
                  "downstream_mw": 35.399336273538616,
                  "upstream_mw": 37.220026180850326,
                  "loss_mw": 1.82068990731171
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.3252135922330097,
                  "efficiency": 0.9462606796116504,
                  "downstream_mw": 33.497,
                  "upstream_mw": 35.399336273538616,
                  "loss_mw": 1.9023362735386158
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_10",
              "load_fraction": 0.357227,
              "delivered_it_mw": 35.7227,
              "upstream_input_mw": 41.25937037199468,
              "total_loss_mw": 5.536670371994674,
              "total_efficiency": 0.8658081710390627,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 41.25639238942057,
                  "upstream_mw": 41.25937037199468,
                  "loss_mw": 0.002977982574105709
                },
                {
                  "name": "SST grid-side rectifier",
                  "element_type": "stage",
                  "load_ratio": 0.3779933030493821,
                  "efficiency": 0.9803397990914815,
                  "downstream_mw": 40.445283426283886,
                  "upstream_mw": 41.25639238942057,
                  "loss_mw": 0.8111089631366823
                },
                {
                  "name": "SST isolated high-frequency link",
                  "element_type": "stage",
                  "load_ratio": 0.3743981519298849,
                  "efficiency": 0.9812319445578965,
                  "downstream_mw": 39.6862041045678,
                  "upstream_mw": 40.445283426283886,
                  "loss_mw": 0.7590793217160865
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 39.60776535076374,
                  "upstream_mw": 39.6862041045678,
                  "loss_mw": 0.07843875380405804
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.362580588993405,
                  "efficiency": 0.9520451588563809,
                  "downstream_mw": 37.70838125531412,
                  "upstream_mw": 39.60776535076374,
                  "loss_mw": 1.8993840954496193
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.3468223300970874,
                  "efficiency": 0.9473411165048543,
                  "downstream_mw": 35.7227,
                  "upstream_mw": 37.70838125531412,
                  "loss_mw": 1.9856812553141197
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_11",
              "load_fraction": 0.377627,
              "delivered_it_mw": 37.7627,
              "upstream_input_mw": 43.47981683834405,
              "total_loss_mw": 5.717116838344047,
              "total_efficiency": 0.8685110183513416,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 43.47650972562309,
                  "upstream_mw": 43.47981683834405,
                  "loss_mw": 0.003307112720960188
                },
                {
                  "name": "SST grid-side rectifier",
                  "element_type": "stage",
                  "load_ratio": 0.3985851462973206,
                  "efficiency": 0.9809575543889196,
                  "downstream_mw": 42.64861065381331,
                  "upstream_mw": 43.47650972562309,
                  "loss_mw": 0.8278990718097816
                },
                {
                  "name": "SST isolated high-frequency link",
                  "element_type": "stage",
                  "load_ratio": 0.395043337919894,
                  "efficiency": 0.9818513001375968,
                  "downstream_mw": 41.87459381950876,
                  "upstream_mw": 42.64861065381331,
                  "loss_mw": 0.7740168343045468
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 41.78728496029113,
                  "upstream_mw": 41.87459381950876,
                  "loss_mw": 0.0873088592176287
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.3828860687745995,
                  "efficiency": 0.9529250629802326,
                  "downstream_mw": 39.82015115255835,
                  "upstream_mw": 41.78728496029113,
                  "loss_mw": 1.967133807732779
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.36662815533980586,
                  "efficiency": 0.9483314077669902,
                  "downstream_mw": 37.7627,
                  "upstream_mw": 39.82015115255835,
                  "loss_mw": 2.0574511525583503
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_12",
              "load_fraction": 0.422443,
              "delivered_it_mw": 42.2443,
              "upstream_input_mw": 48.309628277040645,
              "total_loss_mw": 6.065328277040642,
              "total_efficiency": 0.874448872960523,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 48.305545707044374,
                  "upstream_mw": 48.309628277040645,
                  "loss_mw": 0.0040825699962678385
                },
                {
                  "name": "SST grid-side rectifier",
                  "element_type": "stage",
                  "load_ratio": 0.443464747561778,
                  "efficiency": 0.9823039424268534,
                  "downstream_mw": 47.45072798911025,
                  "upstream_mw": 48.305545707044374,
                  "loss_mw": 0.8548177179341252
                },
                {
                  "name": "SST isolated high-frequency link",
                  "element_type": "stage",
                  "load_ratio": 0.44012962531471383,
                  "efficiency": 0.9832038887594414,
                  "downstream_mw": 46.65374028335967,
                  "upstream_mw": 47.45072798911025,
                  "loss_mw": 0.7969877057505812
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 46.54541649353185,
                  "upstream_mw": 46.65374028335967,
                  "loss_mw": 0.10832378982781735
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.4273458451138446,
                  "efficiency": 0.9548516532882666,
                  "downstream_mw": 44.44396789183984,
                  "upstream_mw": 46.54541649353185,
                  "loss_mw": 2.101448601692013
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.4101388349514563,
                  "efficiency": 0.9505069417475728,
                  "downstream_mw": 42.2443,
                  "upstream_mw": 44.44396789183984,
                  "loss_mw": 2.1996678918398374
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_13",
              "load_fraction": 0.5622,
              "delivered_it_mw": 56.220000000000006,
              "upstream_input_mw": 63.21801063279472,
              "total_loss_mw": 6.998010632794717,
              "total_efficiency": 0.8893035297576344,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 63.21101985901135,
                  "upstream_mw": 63.21801063279472,
                  "loss_mw": 0.006990773783373935
                },
                {
                  "name": "SST grid-side rectifier",
                  "element_type": "stage",
                  "load_ratio": 0.5819505851288568,
                  "efficiency": 0.9850926744683848,
                  "downstream_mw": 62.26871260878767,
                  "upstream_mw": 63.21101985901135,
                  "loss_mw": 0.9423072502236778
                },
                {
                  "name": "SST isolated high-frequency link",
                  "element_type": "stage",
                  "load_ratio": 0.5792498021545731,
                  "efficiency": 0.9860566640287276,
                  "downstream_mw": 61.400479028384744,
                  "upstream_mw": 62.26871260878767,
                  "loss_mw": 0.8682335804029293
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 61.213126684460356,
                  "upstream_mw": 61.400479028384744,
                  "loss_mw": 0.18735234392438965
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.5651451929030279,
                  "efficiency": 0.9601715064301009,
                  "downstream_mw": 58.775100061914905,
                  "upstream_mw": 61.213126684460356,
                  "loss_mw": 2.4380266225454506
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.5458252427184467,
                  "efficiency": 0.9565275080906148,
                  "downstream_mw": 56.220000000000006,
                  "upstream_mw": 58.775100061914905,
                  "loss_mw": 2.5551000619148994
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_14",
              "load_fraction": 0.689751,
              "delivered_it_mw": 68.9751,
              "upstream_input_mw": 76.68524978015871,
              "total_loss_mw": 7.710149780158716,
              "total_efficiency": 0.8994571993667339,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 76.67496377321747,
                  "upstream_mw": 76.68524978015871,
                  "loss_mw": 0.01028600694124457
                },
                {
                  "name": "SST grid-side rectifier",
                  "element_type": "stage",
                  "load_ratio": 0.7071017879818475,
                  "efficiency": 0.9867613571730913,
                  "downstream_mw": 75.65989131405769,
                  "upstream_mw": 76.67496377321747,
                  "loss_mw": 1.0150724591597822
                },
                {
                  "name": "SST isolated high-frequency link",
                  "element_type": "stage",
                  "load_ratio": 0.7050171123603417,
                  "efficiency": 0.9877335614981378,
                  "downstream_mw": 74.73181391019622,
                  "upstream_mw": 75.65989131405769,
                  "loss_mw": 0.9280774038614652
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 74.4546392449415,
                  "upstream_mw": 74.73181391019622,
                  "loss_mw": 0.27717466525471923
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.6903850585748186,
                  "efficiency": 0.9643461686191606,
                  "downstream_mw": 71.80004609178113,
                  "upstream_mw": 74.4546392449415,
                  "loss_mw": 2.654593153160377
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.6696611650485437,
                  "efficiency": 0.9606553721682848,
                  "downstream_mw": 68.9751,
                  "upstream_mw": 71.80004609178113,
                  "loss_mw": 2.824946091781129
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_15",
              "load_fraction": 0.753346,
              "delivered_it_mw": 75.3346,
              "upstream_input_mw": 83.28683084130148,
              "total_loss_mw": 7.9522308413014855,
              "total_efficiency": 0.9045199491807531,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 83.27469790867673,
                  "upstream_mw": 83.28683084130148,
                  "loss_mw": 0.012132932624746288
                },
                {
                  "name": "SST grid-side rectifier",
                  "element_type": "stage",
                  "load_ratio": 0.768603184385968,
                  "efficiency": 0.9875813757918129,
                  "downstream_mw": 82.24054072929857,
                  "upstream_mw": 83.27469790867673,
                  "loss_mw": 1.0341571793781554
                },
                {
                  "name": "SST isolated high-frequency link",
                  "element_type": "stage",
                  "load_ratio": 0.7669781603327815,
                  "efficiency": 0.9885597088044371,
                  "downstream_mw": 81.29968499527484,
                  "upstream_mw": 82.24054072929857,
                  "loss_mw": 0.940855734023728
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 80.97186286647151,
                  "upstream_mw": 81.29968499527484,
                  "loss_mw": 0.3278221288033334
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.7524265338016793,
                  "efficiency": 0.9664142177933893,
                  "downstream_mw": 78.25235951537465,
                  "upstream_mw": 80.97186286647151,
                  "loss_mw": 2.7195033510968614
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.7314038834951456,
                  "efficiency": 0.9627134627831715,
                  "downstream_mw": 75.3346,
                  "upstream_mw": 78.25235951537465,
                  "loss_mw": 2.917759515374655
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_16",
              "load_fraction": 0.937494,
              "delivered_it_mw": 93.74940000000001,
              "upstream_input_mw": 102.4398427515019,
              "total_loss_mw": 8.690442751501891,
              "total_efficiency": 0.9151654032446815,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "MV AC campus feeder",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 102.42148912769215,
                  "upstream_mw": 102.4398427515019,
                  "loss_mw": 0.018353623809749444
                },
                {
                  "name": "SST grid-side rectifier",
                  "element_type": "stage",
                  "load_ratio": 0.9471320192831145,
                  "efficiency": 0.9894713201928311,
                  "downstream_mw": 101.34312606329325,
                  "upstream_mw": 102.42148912769215,
                  "loss_mw": 1.0783630643989
                },
                {
                  "name": "SST isolated high-frequency link",
                  "element_type": "stage",
                  "load_ratio": 0.9462496098095776,
                  "efficiency": 0.9897312480490479,
                  "downstream_mw": 100.30245863981523,
                  "upstream_mw": 101.34312606329325,
                  "loss_mw": 1.0406674234780269
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 99.80441260108287,
                  "upstream_mw": 100.30245863981523,
                  "loss_mw": 0.49804603873235953
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.9314721285491683,
                  "efficiency": 0.9706294425709834,
                  "downstream_mw": 96.8731013691135,
                  "upstream_mw": 99.80441260108287,
                  "loss_mw": 2.9313112319693744
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.9101883495145632,
                  "efficiency": 0.9677547087378641,
                  "downstream_mw": 93.74940000000001,
                  "upstream_mw": 96.8731013691135,
                  "loss_mw": 3.1237013691134905
                }
              ]
            }
          ],
          "element_annual_losses_mwh": {
            "MV AC campus feeder": 40.667727658975025,
            "SST grid-side rectifier": 7018.782160138743,
            "SST isolated high-frequency link": 6556.508638258833,
            "800 VDC facility bus": 1087.5374080066533,
            "Rack / node DC/DC": 16766.355576192316,
            "Board DC/DC": 17610.44397436442
          },
          "innovation_metrics": {
            "ac_harmonic_injection_points": 1,
            "major_conversion_stages": 4,
            "downstream_reactive_coordination_points": 1,
            "dc_native_resource_path": "800 VDC facility-side path delivered through an AC-fed SST baseline"
          },
          "native_buffer_anchor": "800 VDC facility bus",
          "dynamic_cases": [
            {
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
              "source_ids": [
                "pnnl_38817_2026",
                "arxiv_2508_14318"
              ],
              "it_amplitude_fraction": 0.05,
              "it_peak_mw": 5.0,
              "raw_pcc_peak_mw": 5.371591763537111,
              "raw_pcc_peak_to_peak_mw": 10.546723856458144,
              "raw_pcc_peak_fraction_of_base_input": 0.04932102409537396,
              "native_buffer_anchor": "800 VDC facility bus",
              "native_buffer_marginal_efficiency": 0.9741553459069717,
              "native_buffer_peak_mw": 5.132651605319509,
              "native_buffer_energy_kwh": 0.2269130205986533,
              "emt_relevant": false
            },
            {
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
              "source_ids": [
                "pnnl_38817_2026",
                "arxiv_2508_14318"
              ],
              "it_amplitude_fraction": 0.1,
              "it_peak_mw": 10.0,
              "raw_pcc_peak_mw": 10.84632629744496,
              "raw_pcc_peak_to_peak_mw": 21.212851769213486,
              "raw_pcc_peak_fraction_of_base_input": 0.09958908722250208,
              "native_buffer_anchor": "800 VDC facility bus",
              "native_buffer_marginal_efficiency": 0.9741553459069717,
              "native_buffer_peak_mw": 10.265303210639019,
              "native_buffer_energy_kwh": 0.4538260411973066,
              "emt_relevant": false
            },
            {
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
              "source_ids": [
                "pnnl_38817_2026",
                "arxiv_2508_14318"
              ],
              "it_amplitude_fraction": 0.15,
              "it_peak_mw": 15.0,
              "raw_pcc_peak_mw": 16.324036300130047,
              "raw_pcc_peak_to_peak_mw": 31.910398757568473,
              "raw_pcc_peak_fraction_of_base_input": 0.14988447058797244,
              "native_buffer_anchor": "800 VDC facility bus",
              "native_buffer_marginal_efficiency": 0.9741553459069717,
              "native_buffer_peak_mw": 15.397954815958528,
              "native_buffer_energy_kwh": 0.6807390617959598,
              "emt_relevant": false
            },
            {
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
              "source_ids": [
                "segan_2025_14_8hz",
                "pnnl_38817_2026"
              ],
              "it_amplitude_fraction": 0.02,
              "it_peak_mw": 2.0,
              "raw_pcc_peak_mw": 2.116115820157134,
              "raw_pcc_peak_to_peak_mw": 4.1899690835766705,
              "raw_pcc_peak_fraction_of_base_input": 0.019429808509097615,
              "native_buffer_anchor": "800 VDC facility bus",
              "native_buffer_marginal_efficiency": 0.9741553459069717,
              "native_buffer_peak_mw": 2.0530606421278037,
              "native_buffer_energy_kwh": 0.006132784340504142,
              "emt_relevant": true
            },
            {
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
              "source_ids": [
                "segan_2025_14_8hz",
                "pnnl_38817_2026"
              ],
              "it_amplitude_fraction": 0.05,
              "it_peak_mw": 5.0,
              "raw_pcc_peak_mw": 5.371591763537111,
              "raw_pcc_peak_to_peak_mw": 10.546723856458144,
              "raw_pcc_peak_fraction_of_base_input": 0.04932102409537396,
              "native_buffer_anchor": "800 VDC facility bus",
              "native_buffer_marginal_efficiency": 0.9741553459069717,
              "native_buffer_peak_mw": 5.132651605319509,
              "native_buffer_energy_kwh": 0.015331960851260356,
              "emt_relevant": true
            },
            {
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
              "source_ids": [
                "segan_2025_14_8hz",
                "pnnl_38817_2026"
              ],
              "it_amplitude_fraction": 0.1,
              "it_peak_mw": 10.0,
              "raw_pcc_peak_mw": 10.84632629744496,
              "raw_pcc_peak_to_peak_mw": 21.212851769213486,
              "raw_pcc_peak_fraction_of_base_input": 0.09958908722250208,
              "native_buffer_anchor": "800 VDC facility bus",
              "native_buffer_marginal_efficiency": 0.9741553459069717,
              "native_buffer_peak_mw": 10.265303210639019,
              "native_buffer_energy_kwh": 0.030663921702520712,
              "emt_relevant": true
            }
          ],
          "notes": "This comparison case is modeled as an explicit AC-fed SST-style chain feeding the 800 VDC facility side: a 69 kV AC campus feeder, a grid-side rectifier stage, an isolated high-frequency SST stage, and then the 800 VDC facility bus. This is the intended baseline advanced architecture for comparison against the MVDC backbone.",
          "efficiency_gap_vs_best_pct_points": 0.5550441582367838
        },
        {
          "name": "proposed_mvdc_backbone",
          "display_name": "Proposed MVDC backbone",
          "annual_delivered_mwh": 357459.73874999996,
          "annual_input_mwh": 403989.8347165671,
          "annual_loss_mwh": 46530.09596656705,
          "annual_loss_cost_usd": 4322645.915294079,
          "average_total_efficiency": 0.8848235971105266,
          "full_load_total_efficiency": 0.9216710714492874,
          "full_load_input_mw": 108.49857730996632,
          "full_load_loss_mw": 8.498577309966322,
          "full_load_breakdown": [
            {
              "name": "Centralized MV AC/DC front end",
              "element_type": "stage",
              "load_ratio": 0.9975719450579847,
              "efficiency": 0.9929878597252899,
              "downstream_mw": 107.73777006626236,
              "upstream_mw": 108.49857730996632,
              "loss_mw": 0.7608072437039652
            },
            {
              "name": "MVDC backbone",
              "element_type": "conductor",
              "load_ratio": null,
              "efficiency": null,
              "downstream_mw": 107.69878992141703,
              "upstream_mw": 107.73777006626236,
              "loss_mw": 0.03898014484532667
            },
            {
              "name": "Isolated DC pod / DC transformer",
              "element_type": "stage",
              "load_ratio": 0.9881771693458312,
              "efficiency": 0.9909408858467291,
              "downstream_mw": 106.72313428934977,
              "upstream_mw": 107.69878992141703,
              "loss_mw": 0.9756556320672587
            },
            {
              "name": "800 VDC facility bus",
              "element_type": "conductor",
              "load_ratio": null,
              "efficiency": null,
              "downstream_mw": 106.159640822373,
              "upstream_mw": 106.72313428934977,
              "loss_mw": 0.5634934669767623
            },
            {
              "name": "Rack / node DC/DC",
              "element_type": "stage",
              "load_ratio": 0.9920214507783999,
              "efficiency": 0.971840429015568,
              "downstream_mw": 103.17023088095358,
              "upstream_mw": 106.159640822373,
              "loss_mw": 2.9894099414194244
            },
            {
              "name": "Board DC/DC",
              "element_type": "stage",
              "load_ratio": 0.970873786407767,
              "efficiency": 0.9692718446601941,
              "downstream_mw": 100.0,
              "upstream_mw": 103.17023088095358,
              "loss_mw": 3.170230880953582
            }
          ],
          "load_bins": [
            {
              "name": "public_esif_quantile_bin_01",
              "load_fraction": 0.166579,
              "delivered_it_mw": 16.6579,
              "upstream_input_mw": 19.545431934108226,
              "total_loss_mw": 2.8875319341082246,
              "total_efficiency": 0.852265637114457,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "Centralized MV AC/DC front end",
                  "element_type": "stage",
                  "load_ratio": 0.17771864962309517,
                  "efficiency": 0.982,
                  "downstream_mw": 19.193614159294277,
                  "upstream_mw": 19.545431934108226,
                  "loss_mw": 0.3518177748139486
                },
                {
                  "name": "MVDC backbone",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 19.1923762771446,
                  "upstream_mw": 19.193614159294277,
                  "loss_mw": 0.0012378821496778084
                },
                {
                  "name": "Isolated DC pod / DC transformer",
                  "element_type": "stage",
                  "load_ratio": 0.17379762962080944,
                  "efficiency": 0.978,
                  "downstream_mw": 18.77014399904742,
                  "upstream_mw": 19.1923762771446,
                  "loss_mw": 0.4222322780971801
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 18.75256107171001,
                  "upstream_mw": 18.77014399904742,
                  "loss_mw": 0.017582927337410684
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.1703958674304419,
                  "efficiency": 0.945,
                  "downstream_mw": 17.72117021276596,
                  "upstream_mw": 18.75256107171001,
                  "loss_mw": 1.0313908589440501
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.16172718446601944,
                  "efficiency": 0.94,
                  "downstream_mw": 16.6579,
                  "upstream_mw": 17.72117021276596,
                  "loss_mw": 1.063270212765957
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_02",
              "load_fraction": 0.231228,
              "delivered_it_mw": 23.122799999999998,
              "upstream_input_mw": 27.001834856335662,
              "total_loss_mw": 3.8790348563356645,
              "total_efficiency": 0.8563418050301314,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "Centralized MV AC/DC front end",
                  "element_type": "stage",
                  "load_ratio": 0.24578377376433572,
                  "efficiency": 0.9830682880545012,
                  "downstream_mw": 26.544647566548257,
                  "upstream_mw": 27.001834856335662,
                  "loss_mw": 0.45718728978740586
                },
                {
                  "name": "MVDC backbone",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 26.54228002148213,
                  "upstream_mw": 26.544647566548257,
                  "loss_mw": 0.0023675450661248295
                },
                {
                  "name": "Isolated DC pod / DC transformer",
                  "element_type": "stage",
                  "load_ratio": 0.24062130912332036,
                  "efficiency": 0.9790832349099552,
                  "downstream_mw": 25.9871013853186,
                  "upstream_mw": 26.54228002148213,
                  "loss_mw": 0.5551786361635322
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 25.953422378660342,
                  "upstream_mw": 25.9871013853186,
                  "loss_mw": 0.03367900665825738
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.23621843411831955,
                  "efficiency": 0.9465694654784604,
                  "downstream_mw": 24.566717148305234,
                  "upstream_mw": 25.953422378660342,
                  "loss_mw": 1.3867052303551084
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.2244932038834951,
                  "efficiency": 0.9412246601941747,
                  "downstream_mw": 23.122799999999998,
                  "upstream_mw": 24.566717148305234,
                  "loss_mw": 1.4439171483052355
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_03",
              "load_fraction": 0.246206,
              "delivered_it_mw": 24.6206,
              "upstream_input_mw": 28.688939168388444,
              "total_loss_mw": 4.0683391683884444,
              "total_efficiency": 0.8581913696944488,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "Centralized MV AC/DC front end",
                  "element_type": "stage",
                  "load_ratio": 0.26123639287213696,
                  "efficiency": 0.9834288491670166,
                  "downstream_mw": 28.213530430190794,
                  "upstream_mw": 28.688939168388444,
                  "loss_mw": 0.4754087381976504
                },
                {
                  "name": "MVDC backbone",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 28.21085585799759,
                  "upstream_mw": 28.213530430190794,
                  "loss_mw": 0.0026745721932055176
                },
                {
                  "name": "Isolated DC pod / DC transformer",
                  "element_type": "stage",
                  "load_ratio": 0.25585403176077853,
                  "efficiency": 0.9794894408469541,
                  "downstream_mw": 27.63223543016408,
                  "upstream_mw": 28.21085585799759,
                  "loss_mw": 0.5786204278335099
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 27.594163537098474,
                  "upstream_mw": 27.63223543016408,
                  "loss_mw": 0.038071893065606745
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.25132554727092116,
                  "efficiency": 0.9472241070484065,
                  "downstream_mw": 26.137856916175803,
                  "upstream_mw": 27.594163537098474,
                  "loss_mw": 1.4563066209226712
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.23903495145631068,
                  "efficiency": 0.9419517475728155,
                  "downstream_mw": 24.6206,
                  "upstream_mw": 26.137856916175803,
                  "loss_mw": 1.5172569161758034
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_04",
              "load_fraction": 0.256264,
              "delivered_it_mw": 25.6264,
              "upstream_input_mw": 29.81778486200613,
              "total_loss_mw": 4.191384862006128,
              "total_efficiency": 0.8594333924735369,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "Centralized MV AC/DC front end",
                  "element_type": "stage",
                  "load_ratio": 0.2715821098769432,
                  "efficiency": 0.983670249230462,
                  "downstream_mw": 29.330867866709866,
                  "upstream_mw": 29.81778486200613,
                  "loss_mw": 0.4869169952962622
                },
                {
                  "name": "MVDC backbone",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 29.327977279853904,
                  "upstream_mw": 29.330867866709866,
                  "loss_mw": 0.002890586855963458
                },
                {
                  "name": "Isolated DC pod / DC transformer",
                  "element_type": "stage",
                  "load_ratio": 0.266059495834965,
                  "efficiency": 0.9797615865555991,
                  "downstream_mw": 28.734425550176223,
                  "upstream_mw": 29.327977279853904,
                  "loss_mw": 0.5935517296776815
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 28.69326039058413,
                  "upstream_mw": 28.734425550176223,
                  "loss_mw": 0.041165159592093215
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.26145716683045317,
                  "efficiency": 0.9476631438959863,
                  "downstream_mw": 27.191545350367132,
                  "upstream_mw": 28.69326039058413,
                  "loss_mw": 1.5017150402169968
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.2488,
                  "efficiency": 0.9424399999999999,
                  "downstream_mw": 25.6264,
                  "upstream_mw": 27.191545350367132,
                  "loss_mw": 1.565145350367132
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_05",
              "load_fraction": 0.27188,
              "delivered_it_mw": 27.188000000000002,
              "upstream_input_mw": 31.563973737773647,
              "total_loss_mw": 4.375973737773645,
              "total_efficiency": 0.8613617609072849,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "Centralized MV AC/DC front end",
                  "element_type": "stage",
                  "load_ratio": 0.28759570191952544,
                  "efficiency": 0.9840438997114556,
                  "downstream_mw": 31.06033580730875,
                  "upstream_mw": 31.563973737773647,
                  "loss_mw": 0.5036379304648975
                },
                {
                  "name": "MVDC backbone",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 31.057094326584497,
                  "upstream_mw": 31.06033580730875,
                  "loss_mw": 0.0032414807242524407
                },
                {
                  "name": "Isolated DC pod / DC transformer",
                  "element_type": "stage",
                  "load_ratio": 0.28186703373243266,
                  "efficiency": 0.9801831208995315,
                  "downstream_mw": 30.44163964310273,
                  "upstream_mw": 31.057094326584497,
                  "loss_mw": 0.6154546834817687
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 30.39544548778269,
                  "upstream_mw": 30.44163964310273,
                  "loss_mw": 0.04619415532003847
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.277166682687458,
                  "efficiency": 0.9483438895831231,
                  "downstream_mw": 28.825334999495627,
                  "upstream_mw": 30.39544548778269,
                  "loss_mw": 1.5701104882870638
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.2639611650485437,
                  "efficiency": 0.9431980582524271,
                  "downstream_mw": 27.188000000000002,
                  "upstream_mw": 28.825334999495627,
                  "loss_mw": 1.637334999495625
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_06",
              "load_fraction": 0.294066,
              "delivered_it_mw": 29.4066,
              "upstream_input_mw": 34.0314204120934,
              "total_loss_mw": 4.624820412093396,
              "total_efficiency": 0.8641014581204515,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "Centralized MV AC/DC front end",
                  "element_type": "stage",
                  "load_ratio": 0.3102444095788873,
                  "efficiency": 0.9845723695568407,
                  "downstream_mw": 33.50639623451983,
                  "upstream_mw": 34.0314204120934,
                  "loss_mw": 0.5250241775735631
                },
                {
                  "name": "MVDC backbone",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 33.50262416705139,
                  "upstream_mw": 33.50639623451983,
                  "loss_mw": 0.0037720674684434212
                },
                {
                  "name": "Isolated DC pod / DC transformer",
                  "element_type": "stage",
                  "load_ratio": 0.30424723388242647,
                  "efficiency": 0.9807799262368647,
                  "downstream_mw": 32.85870125930206,
                  "upstream_mw": 33.50262416705139,
                  "loss_mw": 0.643922907749328
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 32.804893208381394,
                  "upstream_mw": 32.85870125930206,
                  "loss_mw": 0.053808050920665394
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.29944216959544795,
                  "efficiency": 0.9493091606824694,
                  "downstream_mw": 31.141985637926584,
                  "upstream_mw": 32.804893208381394,
                  "loss_mw": 1.6629075704548093
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.2855009708737864,
                  "efficiency": 0.9442750485436893,
                  "downstream_mw": 29.4066,
                  "upstream_mw": 31.141985637926584,
                  "loss_mw": 1.7353856379265835
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_07",
              "load_fraction": 0.308126,
              "delivered_it_mw": 30.8126,
              "upstream_input_mw": 35.58703869988044,
              "total_loss_mw": 4.774438699880438,
              "total_efficiency": 0.8658377073702264,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "Centralized MV AC/DC front end",
                  "element_type": "stage",
                  "load_ratio": 0.3245359462890612,
                  "efficiency": 0.9849058387467448,
                  "downstream_mw": 35.04988219921861,
                  "upstream_mw": 35.58703869988044,
                  "loss_mw": 0.5371565006618297
                },
                {
                  "name": "MVDC backbone",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 35.045754646456615,
                  "upstream_mw": 35.04988219921861,
                  "loss_mw": 0.004127552761989953
                },
                {
                  "name": "Isolated DC pod / DC transformer",
                  "element_type": "stage",
                  "load_ratio": 0.3183831801343337,
                  "efficiency": 0.9811568848035822,
                  "downstream_mw": 34.38538345450804,
                  "upstream_mw": 35.045754646456615,
                  "loss_mw": 0.6603711919485775
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 34.32646813378106,
                  "upstream_mw": 34.38538345450804,
                  "loss_mw": 0.05891532072697433
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.31353259503200587,
                  "efficiency": 0.9499197457847202,
                  "downstream_mw": 32.60738988332861,
                  "upstream_mw": 34.32646813378106,
                  "loss_mw": 1.7190782504524549
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.29915145631067963,
                  "efficiency": 0.9449575728155339,
                  "downstream_mw": 30.8126,
                  "upstream_mw": 32.60738988332861,
                  "loss_mw": 1.7947898833286082
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_08",
              "load_fraction": 0.319538,
              "delivered_it_mw": 31.953799999999998,
              "upstream_input_mw": 36.84509862554539,
              "total_loss_mw": 4.891298625545392,
              "total_efficiency": 0.8672469661363814,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "Centralized MV AC/DC front end",
                  "element_type": "stage",
                  "load_ratio": 0.336100882971557,
                  "efficiency": 0.9851756872693364,
                  "downstream_mw": 36.29889536092816,
                  "upstream_mw": 36.84509862554539,
                  "loss_mw": 0.5462032646172332
                },
                {
                  "name": "MVDC backbone",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 36.294468430657496,
                  "upstream_mw": 36.29889536092816,
                  "loss_mw": 0.0044269302706624455
                },
                {
                  "name": "Isolated DC pod / DC transformer",
                  "element_type": "stage",
                  "load_ratio": 0.329830059927345,
                  "efficiency": 0.9814621349313959,
                  "downstream_mw": 35.62164647215326,
                  "upstream_mw": 36.294468430657496,
                  "loss_mw": 0.6728219585042368
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 35.55842638779445,
                  "upstream_mw": 35.62164647215326,
                  "loss_mw": 0.06322008435880982
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.3249543337877397,
                  "efficiency": 0.9504146877974686,
                  "downstream_mw": 33.79525071392493,
                  "upstream_mw": 35.55842638779445,
                  "loss_mw": 1.7631756738695188
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.310231067961165,
                  "efficiency": 0.9455115533980583,
                  "downstream_mw": 31.953799999999998,
                  "upstream_mw": 33.79525071392493,
                  "loss_mw": 1.8414507139249316
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_09",
              "load_fraction": 0.33497,
              "delivered_it_mw": 33.497,
              "upstream_input_mw": 38.539834799376685,
              "total_loss_mw": 5.042834799376685,
              "total_efficiency": 0.8691526617685905,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "Centralized MV AC/DC front end",
                  "element_type": "stage",
                  "load_ratio": 0.35169006488226096,
                  "efficiency": 0.9855394348472527,
                  "downstream_mw": 37.98252700728418,
                  "upstream_mw": 38.539834799376685,
                  "loss_mw": 0.5573077920925016
                },
                {
                  "name": "MVDC backbone",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 37.977679944317735,
                  "upstream_mw": 37.98252700728418,
                  "loss_mw": 0.004847062966445817
                },
                {
                  "name": "Isolated DC pod / DC transformer",
                  "element_type": "stage",
                  "load_ratio": 0.34527122868792115,
                  "efficiency": 0.9818738994316779,
                  "downstream_mw": 37.28929269829548,
                  "upstream_mw": 37.977679944317735,
                  "loss_mw": 0.688387246022252
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 37.220026180850326,
                  "upstream_mw": 37.28929269829548,
                  "loss_mw": 0.06926651744515917
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.34037823339940976,
                  "efficiency": 0.9510830567806411,
                  "downstream_mw": 35.399336273538616,
                  "upstream_mw": 37.220026180850326,
                  "loss_mw": 1.82068990731171
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.3252135922330097,
                  "efficiency": 0.9462606796116504,
                  "downstream_mw": 33.497,
                  "upstream_mw": 35.399336273538616,
                  "loss_mw": 1.9023362735386158
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_10",
              "load_fraction": 0.357227,
              "delivered_it_mw": 35.7227,
              "upstream_input_mw": 40.97104138110989,
              "total_loss_mw": 5.2483413811098885,
              "total_efficiency": 0.871901196450191,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "Centralized MV AC/DC front end",
                  "element_type": "stage",
                  "load_ratio": 0.37407384873126975,
                  "efficiency": 0.986061723137063,
                  "downstream_mw": 40.399975662977134,
                  "upstream_mw": 40.97104138110989,
                  "loss_mw": 0.5710657181327576
                },
                {
                  "name": "MVDC backbone",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 40.39449205873035,
                  "upstream_mw": 40.399975662977134,
                  "loss_mw": 0.005483604246781194
                },
                {
                  "name": "Isolated DC pod / DC transformer",
                  "element_type": "stage",
                  "load_ratio": 0.36746485282007224,
                  "efficiency": 0.9824657294085353,
                  "downstream_mw": 39.6862041045678,
                  "upstream_mw": 40.39449205873035,
                  "loss_mw": 0.7082879541625502
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 39.60776535076374,
                  "upstream_mw": 39.6862041045678,
                  "loss_mw": 0.07843875380405804
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.362580588993405,
                  "efficiency": 0.9520451588563809,
                  "downstream_mw": 37.70838125531412,
                  "upstream_mw": 39.60776535076374,
                  "loss_mw": 1.8993840954496193
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.3468223300970874,
                  "efficiency": 0.9473411165048543,
                  "downstream_mw": 35.7227,
                  "upstream_mw": 37.70838125531412,
                  "loss_mw": 1.9856812553141197
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_11",
              "load_fraction": 0.377627,
              "delivered_it_mw": 37.7627,
              "upstream_input_mw": 43.18597633504294,
              "total_loss_mw": 5.423276335042935,
              "total_efficiency": 0.8744204300727535,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "Centralized MV AC/DC front end",
                  "element_type": "stage",
                  "load_ratio": 0.3944871123183334,
                  "efficiency": 0.9865380326207611,
                  "downstream_mw": 42.60460813038001,
                  "upstream_mw": 43.18597633504294,
                  "loss_mw": 0.5813682046629296
                },
                {
                  "name": "MVDC backbone",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 42.59850980469186,
                  "upstream_mw": 42.60460813038001,
                  "loss_mw": 0.0060983256881509875
                },
                {
                  "name": "Isolated DC pod / DC transformer",
                  "element_type": "stage",
                  "load_ratio": 0.387727720551007,
                  "efficiency": 0.9830060725480269,
                  "downstream_mw": 41.87459381950876,
                  "upstream_mw": 42.59850980469186,
                  "loss_mw": 0.7239159851830976
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 41.78728496029113,
                  "upstream_mw": 41.87459381950876,
                  "loss_mw": 0.0873088592176287
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.3828860687745995,
                  "efficiency": 0.9529250629802326,
                  "downstream_mw": 39.82015115255835,
                  "upstream_mw": 41.78728496029113,
                  "loss_mw": 1.967133807732779
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.36662815533980586,
                  "efficiency": 0.9483314077669902,
                  "downstream_mw": 37.7627,
                  "upstream_mw": 39.82015115255835,
                  "loss_mw": 2.0574511525583503
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_12",
              "load_fraction": 0.422443,
              "delivered_it_mw": 42.2443,
              "upstream_input_mw": 48.007346104950834,
              "total_loss_mw": 5.763046104950831,
              "total_efficiency": 0.8799549116430639,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "Centralized MV AC/DC front end",
                  "element_type": "stage",
                  "load_ratio": 0.438990034058122,
                  "efficiency": 0.9875764341280229,
                  "downstream_mw": 47.41092367827717,
                  "upstream_mw": 48.007346104950834,
                  "loss_mw": 0.5964224266736622
                },
                {
                  "name": "MVDC backbone",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 47.40337205573651,
                  "upstream_mw": 47.41092367827717,
                  "loss_mw": 0.007551622540658117
                },
                {
                  "name": "Isolated DC pod / DC transformer",
                  "element_type": "stage",
                  "load_ratio": 0.4319790766977747,
                  "efficiency": 0.9841861087119407,
                  "downstream_mw": 46.65374028335967,
                  "upstream_mw": 47.40337205573651,
                  "loss_mw": 0.7496317723768442
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 46.54541649353185,
                  "upstream_mw": 46.65374028335967,
                  "loss_mw": 0.10832378982781735
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.4273458451138446,
                  "efficiency": 0.9548516532882666,
                  "downstream_mw": 44.44396789183984,
                  "upstream_mw": 46.54541649353185,
                  "loss_mw": 2.101448601692013
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.4101388349514563,
                  "efficiency": 0.9505069417475728,
                  "downstream_mw": 42.2443,
                  "upstream_mw": 44.44396789183984,
                  "loss_mw": 2.1996678918398374
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_13",
              "load_fraction": 0.5622,
              "delivered_it_mw": 56.220000000000006,
              "upstream_input_mw": 62.87133827957842,
              "total_loss_mw": 6.651338279578411,
              "total_efficiency": 0.8942071465060755,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "Centralized MV AC/DC front end",
                  "element_type": "stage",
                  "load_ratio": 0.5761819459951634,
                  "efficiency": 0.9897618194599517,
                  "downstream_mw": 62.22765016747764,
                  "upstream_mw": 62.87133827957842,
                  "loss_mw": 0.6436881121007758
                },
                {
                  "name": "MVDC backbone",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 62.21464227262157,
                  "upstream_mw": 62.22765016747764,
                  "loss_mw": 0.013007894856073164
                },
                {
                  "name": "Isolated DC pod / DC transformer",
                  "element_type": "stage",
                  "load_ratio": 0.5685229539665254,
                  "efficiency": 0.9869136393862203,
                  "downstream_mw": 61.400479028384744,
                  "upstream_mw": 62.21464227262157,
                  "loss_mw": 0.8141632442368234
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 61.213126684460356,
                  "upstream_mw": 61.400479028384744,
                  "loss_mw": 0.18735234392438965
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.5651451929030279,
                  "efficiency": 0.9601715064301009,
                  "downstream_mw": 58.775100061914905,
                  "upstream_mw": 61.213126684460356,
                  "loss_mw": 2.4380266225454506
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.5458252427184467,
                  "efficiency": 0.9565275080906148,
                  "downstream_mw": 56.220000000000006,
                  "upstream_mw": 58.775100061914905,
                  "loss_mw": 2.5551000619148994
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_14",
              "load_fraction": 0.689751,
              "delivered_it_mw": 68.9751,
              "upstream_input_mw": 76.3024947857116,
              "total_loss_mw": 7.327394785711604,
              "total_efficiency": 0.903969132250657,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "Centralized MV AC/DC front end",
                  "element_type": "stage",
                  "load_ratio": 0.7001470792385979,
                  "efficiency": 0.991001470792386,
                  "downstream_mw": 75.61588455776857,
                  "upstream_mw": 76.3024947857116,
                  "loss_mw": 0.6866102279430351
                },
                {
                  "name": "MVDC backbone",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 75.59667898625418,
                  "upstream_mw": 75.61588455776857,
                  "loss_mw": 0.019205571514390295
                },
                {
                  "name": "Isolated DC pod / DC transformer",
                  "element_type": "stage",
                  "load_ratio": 0.6919612399092243,
                  "efficiency": 0.9885594831987896,
                  "downstream_mw": 74.73181391019622,
                  "upstream_mw": 75.59667898625418,
                  "loss_mw": 0.8648650760579528
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 74.4546392449415,
                  "upstream_mw": 74.73181391019622,
                  "loss_mw": 0.27717466525471923
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.6903850585748186,
                  "efficiency": 0.9643461686191606,
                  "downstream_mw": 71.80004609178113,
                  "upstream_mw": 74.4546392449415,
                  "loss_mw": 2.654593153160377
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.6696611650485437,
                  "efficiency": 0.9606553721682848,
                  "downstream_mw": 68.9751,
                  "upstream_mw": 71.80004609178113,
                  "loss_mw": 2.824946091781129
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_15",
              "load_fraction": 0.753346,
              "delivered_it_mw": 75.3346,
              "upstream_input_mw": 82.89124821606298,
              "total_loss_mw": 7.556648216062982,
              "total_efficiency": 0.9088365976059868,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "Centralized MV AC/DC front end",
                  "element_type": "stage",
                  "load_ratio": 0.7610726935194058,
                  "efficiency": 0.991610726935194,
                  "downstream_mw": 82.19585090009582,
                  "upstream_mw": 82.89124821606298,
                  "loss_mw": 0.6953973159671563
                },
                {
                  "name": "MVDC backbone",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 82.17315843055933,
                  "upstream_mw": 82.19585090009582,
                  "loss_mw": 0.022692469536496715
                },
                {
                  "name": "Isolated DC pod / DC transformer",
                  "element_type": "stage",
                  "load_ratio": 0.7527748610673597,
                  "efficiency": 0.9893703314808981,
                  "downstream_mw": 81.29968499527484,
                  "upstream_mw": 82.17315843055933,
                  "loss_mw": 0.8734734352844811
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 80.97186286647151,
                  "upstream_mw": 81.29968499527484,
                  "loss_mw": 0.3278221288033334
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.7524265338016793,
                  "efficiency": 0.9664142177933893,
                  "downstream_mw": 78.25235951537465,
                  "upstream_mw": 80.97186286647151,
                  "loss_mw": 2.7195033510968614
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.7314038834951456,
                  "efficiency": 0.9627134627831715,
                  "downstream_mw": 75.3346,
                  "upstream_mw": 78.25235951537465,
                  "loss_mw": 2.917759515374655
                }
              ]
            },
            {
              "name": "public_esif_quantile_bin_16",
              "load_fraction": 0.937494,
              "delivered_it_mw": 93.74940000000001,
              "upstream_input_mw": 102.03017445329937,
              "total_loss_mw": 8.280774453299358,
              "total_efficiency": 0.9188399461466217,
              "hours": 547.5,
              "element_results": [
                {
                  "name": "Centralized MV AC/DC front end",
                  "element_type": "stage",
                  "load_ratio": 0.9378170420545396,
                  "efficiency": 0.9926890852102727,
                  "downstream_mw": 101.28424054189028,
                  "upstream_mw": 102.03017445329937,
                  "loss_mw": 0.7459339114090824
                },
                {
                  "name": "MVDC backbone",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 101.24978888971566,
                  "upstream_mw": 101.28424054189028,
                  "loss_mw": 0.034451652174625466
                },
                {
                  "name": "Isolated DC pod / DC transformer",
                  "element_type": "stage",
                  "load_ratio": 0.928726468887178,
                  "efficiency": 0.9906436323444359,
                  "downstream_mw": 100.30245863981523,
                  "upstream_mw": 101.24978888971566,
                  "loss_mw": 0.9473302499004319
                },
                {
                  "name": "800 VDC facility bus",
                  "element_type": "conductor",
                  "load_ratio": null,
                  "efficiency": null,
                  "downstream_mw": 99.80441260108287,
                  "upstream_mw": 100.30245863981523,
                  "loss_mw": 0.49804603873235953
                },
                {
                  "name": "Rack / node DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.9314721285491683,
                  "efficiency": 0.9706294425709834,
                  "downstream_mw": 96.8731013691135,
                  "upstream_mw": 99.80441260108287,
                  "loss_mw": 2.9313112319693744
                },
                {
                  "name": "Board DC/DC",
                  "element_type": "stage",
                  "load_ratio": 0.9101883495145632,
                  "efficiency": 0.9677547087378641,
                  "downstream_mw": 93.74940000000001,
                  "upstream_mw": 96.8731013691135,
                  "loss_mw": 3.1237013691134905
                }
              ]
            }
          ],
          "element_annual_losses_mwh": {
            "Centralized MV AC/DC front end": 4906.227643266093,
            "MVDC backbone": 75.59705950513305,
            "Isolated DC pod / DC transformer": 6083.934305232436,
            "800 VDC facility bus": 1087.5374080066533,
            "Rack / node DC/DC": 16766.355576192316,
            "Board DC/DC": 17610.44397436442
          },
          "innovation_metrics": {
            "ac_harmonic_injection_points": 1,
            "major_conversion_stages": 3,
            "downstream_reactive_coordination_points": 1,
            "dc_native_resource_path": "Native fit for BESS, PV, and pod/rack buffering"
          },
          "native_buffer_anchor": "MVDC backbone",
          "dynamic_cases": [
            {
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
              "source_ids": [
                "pnnl_38817_2026",
                "arxiv_2508_14318"
              ],
              "it_amplitude_fraction": 0.05,
              "it_peak_mw": 5.0,
              "raw_pcc_peak_mw": 5.344037047846086,
              "raw_pcc_peak_to_peak_mw": 10.515073140494607,
              "raw_pcc_peak_fraction_of_base_input": 0.04925444351752989,
              "native_buffer_anchor": "MVDC backbone",
              "native_buffer_marginal_efficiency": 0.9694660223726058,
              "native_buffer_peak_mw": 5.157478327877172,
              "native_buffer_energy_kwh": 0.22801060271415965,
              "emt_relevant": false
            },
            {
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
              "source_ids": [
                "pnnl_38817_2026",
                "arxiv_2508_14318"
              ],
              "it_amplitude_fraction": 0.1,
              "it_peak_mw": 10.0,
              "raw_pcc_peak_mw": 10.798731342481943,
              "raw_pcc_peak_to_peak_mw": 21.16635377171025,
              "raw_pcc_peak_fraction_of_base_input": 0.09952878286718334,
              "native_buffer_anchor": "MVDC backbone",
              "native_buffer_marginal_efficiency": 0.9694660223726058,
              "native_buffer_peak_mw": 10.314956655754344,
              "native_buffer_energy_kwh": 0.4560212054283193,
              "emt_relevant": false
            },
            {
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
              "source_ids": [
                "pnnl_38817_2026",
                "arxiv_2508_14318"
              ],
              "it_amplitude_fraction": 0.15,
              "it_peak_mw": 15.0,
              "raw_pcc_peak_mw": 16.256484151108907,
              "raw_pcc_peak_to_peak_mw": 31.84643098125484,
              "raw_pcc_peak_fraction_of_base_input": 0.14983131165550906,
              "native_buffer_anchor": "MVDC backbone",
              "native_buffer_marginal_efficiency": 0.9694660223726058,
              "native_buffer_peak_mw": 15.472434983631516,
              "native_buffer_energy_kwh": 0.684031808142479,
              "emt_relevant": false
            },
            {
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
              "source_ids": [
                "segan_2025_14_8hz",
                "pnnl_38817_2026"
              ],
              "it_amplitude_fraction": 0.02,
              "it_peak_mw": 2.0,
              "raw_pcc_peak_mw": 2.1005222611623537,
              "raw_pcc_peak_to_peak_mw": 4.1658826141957235,
              "raw_pcc_peak_fraction_of_base_input": 0.019359906030485863,
              "native_buffer_anchor": "MVDC backbone",
              "native_buffer_marginal_efficiency": 0.9694660223726058,
              "native_buffer_peak_mw": 2.0629913311508687,
              "native_buffer_energy_kwh": 0.006162448722004315,
              "emt_relevant": true
            },
            {
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
              "source_ids": [
                "segan_2025_14_8hz",
                "pnnl_38817_2026"
              ],
              "it_amplitude_fraction": 0.05,
              "it_peak_mw": 5.0,
              "raw_pcc_peak_mw": 5.344037047846086,
              "raw_pcc_peak_to_peak_mw": 10.515073140494607,
              "raw_pcc_peak_fraction_of_base_input": 0.04925444351752989,
              "native_buffer_anchor": "MVDC backbone",
              "native_buffer_marginal_efficiency": 0.9694660223726058,
              "native_buffer_peak_mw": 5.157478327877172,
              "native_buffer_energy_kwh": 0.015406121805010787,
              "emt_relevant": true
            },
            {
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
              "source_ids": [
                "segan_2025_14_8hz",
                "pnnl_38817_2026"
              ],
              "it_amplitude_fraction": 0.1,
              "it_peak_mw": 10.0,
              "raw_pcc_peak_mw": 10.798731342481943,
              "raw_pcc_peak_to_peak_mw": 21.16635377171025,
              "raw_pcc_peak_fraction_of_base_input": 0.09952878286718334,
              "native_buffer_anchor": "MVDC backbone",
              "native_buffer_marginal_efficiency": 0.9694660223726058,
              "native_buffer_peak_mw": 10.314956655754344,
              "native_buffer_energy_kwh": 0.030812243610021574,
              "emt_relevant": true
            }
          ],
          "notes": "The AC/DC boundary moves to a common subtransmission front end. Downstream distribution is DC-native with an NVIDIA-style 800 VDC facility bus, while harmonics/PF are handled once at the grid interface. In this scenario, the subtransmission backbone voltage is set to 69 kV. The modeled electrical endpoint includes board-level DC/DC regulation so that the comparison terminates at the same end-use boundary as Scenario 2.",
          "efficiency_gap_vs_best_pct_points": 0.0
        }
      ]
    },
    "multinode_results": {
      "topology_name": "multinode_default_campus",
      "description": "Default multi-node campus topology shared by Scenario 1(M), Scenario 2(M), and Scenario 3(M).",
      "campus_topology": {
        "name": "multinode_default_campus",
        "description": "Default multi-node campus topology shared by Scenario 1(M), Scenario 2(M), and Scenario 3(M).",
        "source_node": "campus_source",
        "blocks": [
          {
            "name": "Block_A",
            "tap_node": "north_spine",
            "it_load_mw": 25.0,
            "branch_length_m": 55.0,
            "branch_circuits": 4
          },
          {
            "name": "Block_B",
            "tap_node": "central_spine",
            "it_load_mw": 25.0,
            "branch_length_m": 65.0,
            "branch_circuits": 4
          },
          {
            "name": "Block_C",
            "tap_node": "west_spine",
            "it_load_mw": 25.0,
            "branch_length_m": 75.0,
            "branch_circuits": 4
          },
          {
            "name": "Block_D",
            "tap_node": "south_spine",
            "it_load_mw": 25.0,
            "branch_length_m": 85.0,
            "branch_circuits": 4
          }
        ],
        "shared_segments": [
          {
            "name": "source_to_north",
            "from": "campus_source",
            "to": "north_spine",
            "length_m": 180.0
          },
          {
            "name": "north_to_central",
            "from": "north_spine",
            "to": "central_spine",
            "length_m": 220.0
          },
          {
            "name": "central_to_west",
            "from": "central_spine",
            "to": "west_spine",
            "length_m": 220.0
          },
          {
            "name": "west_to_south",
            "from": "west_spine",
            "to": "south_spine",
            "length_m": 180.0
          }
        ]
      },
      "architectures": [
        {
          "name": "traditional_ac",
          "display_name": "Traditional AC-centric",
          "scenario_label": "Scenario 1(M)",
          "network_kind": "ac",
          "source_voltage_kv": 69.0,
          "full_load": {
            "total_it_mw": 100.0,
            "source_input_mw": 123.29308610928616,
            "source_stage_loss_mw": 0.0,
            "network_source_output_mw": 123.29308610928616,
            "network_loss_mw": 0.013464815739382163,
            "local_block_loss_mw": 23.279621293546782,
            "total_loss_mw": 23.293086109286165,
            "total_efficiency": 0.8110754881369476,
            "segment_rows": [
              {
                "name": "source_to_north",
                "from_node": "campus_source",
                "to_node": "north_spine",
                "kind": "ac",
                "length_m": 180.0,
                "circuits": 8,
                "current_a": 1052.7054574959384,
                "loss_mw": 0.0059842194133053585
              },
              {
                "name": "north_to_central",
                "from_node": "north_spine",
                "to_node": "central_spine",
                "kind": "ac",
                "length_m": 220.0,
                "circuits": 8,
                "current_a": 789.5442759750815,
                "loss_mw": 0.004114309080585105
              },
              {
                "name": "central_to_west",
                "from_node": "central_spine",
                "to_node": "west_spine",
                "kind": "ac",
                "length_m": 220.0,
                "circuits": 8,
                "current_a": 526.3700261570632,
                "loss_mw": 0.001828631669281477
              },
              {
                "name": "west_to_south",
                "from_node": "west_spine",
                "to_node": "south_spine",
                "kind": "ac",
                "length_m": 180.0,
                "circuits": 8,
                "current_a": 263.1869351766523,
                "loss_mw": 0.00037404375937746863
              },
              {
                "name": "Block_A_tap",
                "from_node": "north_spine",
                "to_node": "block::Block_A",
                "kind": "ac",
                "length_m": 55.0,
                "circuits": 4,
                "current_a": 263.161181520857,
                "loss_mw": 0.00022853756461619636
              },
              {
                "name": "Block_B_tap",
                "from_node": "central_spine",
                "to_node": "block::Block_B",
                "kind": "ac",
                "length_m": 65.0,
                "circuits": 4,
                "current_a": 263.1742498180183,
                "loss_mw": 0.0002701166744923792
              },
              {
                "name": "Block_C_tap",
                "from_node": "west_spine",
                "to_node": "block::Block_C",
                "kind": "ac",
                "length_m": 75.0,
                "circuits": 4,
                "current_a": 263.1830909804109,
                "loss_mw": 0.00031169402720101455
              },
              {
                "name": "Block_D_tap",
                "from_node": "south_spine",
                "to_node": "block::Block_D",
                "kind": "ac",
                "length_m": 85.0,
                "circuits": 4,
                "current_a": 263.1869351766523,
                "loss_mw": 0.0003532635505231649
              }
            ],
            "block_rows": [
              {
                "name": "Block_A",
                "tap_node": "north_spine",
                "it_load_mw": 25.0,
                "tap_input_mw": 30.819905323386696,
                "local_loss_mw": 5.8199053233866955
              },
              {
                "name": "Block_B",
                "tap_node": "central_spine",
                "it_load_mw": 25.0,
                "tap_input_mw": 30.819905323386696,
                "local_loss_mw": 5.8199053233866955
              },
              {
                "name": "Block_C",
                "tap_node": "west_spine",
                "it_load_mw": 25.0,
                "tap_input_mw": 30.819905323386696,
                "local_loss_mw": 5.8199053233866955
              },
              {
                "name": "Block_D",
                "tap_node": "south_spine",
                "it_load_mw": 25.0,
                "tap_input_mw": 30.819905323386696,
                "local_loss_mw": 5.8199053233866955
              }
            ],
            "block_node_voltage_kv": {
              "Block_A": 68.99567882541966,
              "Block_B": 68.99213847798345,
              "Block_C": 68.98974350369487,
              "Block_D": 68.98870220206582
            },
            "min_block_voltage_pu": 0.9998362637980555,
            "block_tap_power_by_name_mw": {
              "Block_A": 30.819905323386696,
              "Block_B": 30.819905323386696,
              "Block_C": 30.819905323386696,
              "Block_D": 30.819905323386696
            }
          },
          "annual_summary": {
            "load_bins": [
              {
                "name": "public_esif_quantile_bin_01",
                "scale": 0.166579,
                "hours": 547.5,
                "it_mw": 16.6579,
                "source_mw": 20.693140380307646,
                "loss_mw": 4.035240380307645,
                "efficiency": 0.8049962303378695
              },
              {
                "name": "public_esif_quantile_bin_02",
                "scale": 0.231228,
                "hours": 547.5,
                "it_mw": 23.122799999999998,
                "source_mw": 28.72653581382331,
                "loss_mw": 5.603735813823312,
                "efficiency": 0.8049282429966103
              },
              {
                "name": "public_esif_quantile_bin_03",
                "scale": 0.246206,
                "hours": 547.5,
                "it_mw": 24.6206,
                "source_mw": 30.587921314587867,
                "loss_mw": 5.967321314587868,
                "efficiency": 0.8049124929668903
              },
              {
                "name": "public_esif_quantile_bin_04",
                "scale": 0.256264,
                "hours": 547.5,
                "it_mw": 25.6264,
                "source_mw": 31.83791647702629,
                "loss_mw": 6.211516477026288,
                "efficiency": 0.8049019168227162
              },
              {
                "name": "public_esif_quantile_bin_05",
                "scale": 0.27188,
                "hours": 547.5,
                "it_mw": 27.188000000000002,
                "source_mw": 33.77871772774338,
                "loss_mw": 6.590717727743374,
                "efficiency": 0.8048854968129758
              },
              {
                "name": "public_esif_quantile_bin_06",
                "scale": 0.294066,
                "hours": 547.5,
                "it_mw": 29.4066,
                "source_mw": 36.53619354277515,
                "loss_mw": 7.129593542775149,
                "efficiency": 0.8048621694969921
              },
              {
                "name": "public_esif_quantile_bin_07",
                "scale": 0.308126,
                "hours": 547.5,
                "it_mw": 30.8126,
                "source_mw": 38.283779640381205,
                "loss_mw": 7.471179640381207,
                "efficiency": 0.8048473867898689
              },
              {
                "name": "public_esif_quantile_bin_08",
                "scale": 0.319538,
                "hours": 547.5,
                "it_mw": 31.953799999999998,
                "source_mw": 39.70228006313269,
                "loss_mw": 7.748480063132692,
                "efficiency": 0.8048353885265173
              },
              {
                "name": "public_esif_quantile_bin_09",
                "scale": 0.33497,
                "hours": 547.5,
                "it_mw": 33.497,
                "source_mw": 41.62052979007484,
                "loss_mw": 8.123529790074837,
                "efficiency": 0.8048191642189993
              },
              {
                "name": "public_esif_quantile_bin_10",
                "scale": 0.357227,
                "hours": 547.5,
                "it_mw": 35.7227,
                "source_mw": 44.387286253999335,
                "loss_mw": 8.664586253999333,
                "efficiency": 0.8047957650662042
              },
              {
                "name": "public_esif_quantile_bin_11",
                "scale": 0.377627,
                "hours": 547.5,
                "it_mw": 37.7627,
                "source_mw": 46.923341220156395,
                "loss_mw": 9.160641220156393,
                "efficiency": 0.8047743195188038
              },
              {
                "name": "public_esif_quantile_bin_12",
                "scale": 0.422443,
                "hours": 547.5,
                "it_mw": 42.2443,
                "source_mw": 52.49518032817705,
                "loss_mw": 10.250880328177047,
                "efficiency": 0.8047272099249303
              },
              {
                "name": "public_esif_quantile_bin_13",
                "scale": 0.5622,
                "hours": 547.5,
                "it_mw": 56.220000000000006,
                "source_mw": 69.87493717661694,
                "loss_mw": 13.65493717661694,
                "efficiency": 0.8045803298240898
              },
              {
                "name": "public_esif_quantile_bin_14",
                "scale": 0.689751,
                "hours": 547.5,
                "it_mw": 68.9751,
                "source_mw": 85.74232815137182,
                "loss_mw": 16.767228151371828,
                "efficiency": 0.8044463159226268
              },
              {
                "name": "public_esif_quantile_bin_15",
                "scale": 0.753346,
                "hours": 547.5,
                "it_mw": 75.3346,
                "source_mw": 93.64640302484472,
                "loss_mw": 18.311803024844725,
                "efficiency": 0.8044580204539566
              },
              {
                "name": "public_esif_quantile_bin_16",
                "scale": 0.937494,
                "hours": 547.5,
                "it_mw": 93.74940000000001,
                "source_mw": 115.87273206040886,
                "loss_mw": 22.12333206040885,
                "efficiency": 0.8090721460776887
              }
            ],
            "annual_it_mwh": 357459.73874999996,
            "annual_input_mwh": 443863.2995735716,
            "annual_loss_mwh": 86403.56082357164,
            "annual_loss_cost_usd": 8026890.800509806,
            "average_efficiency": 0.8053374520790945
          },
          "dynamic_summary": [
            {
              "mode": "coherent_campus",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 5.932774161290567,
              "source_peak_fraction_of_base_input": 0.04811927698875017,
              "max_segment_current_swing_a": 50.6558633356733,
              "distributed_buffer_peak_mw": 5.9315094794964125,
              "distributed_buffer_energy_kwh": 0.26223029268285813
            },
            {
              "mode": "coherent_campus",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 11.891642224943311,
              "source_peak_fraction_of_base_input": 0.09645019522345835,
              "max_segment_current_swing_a": 101.5344799453677,
              "distributed_buffer_peak_mw": 11.88917007044769,
              "distributed_buffer_energy_kwh": 0.5256167183255465
            },
            {
              "mode": "coherent_campus",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.15,
              "source_peak_mw": 17.87725291568789,
              "source_peak_fraction_of_base_input": 0.14499801635139226,
              "max_segment_current_swing_a": 152.64138824096472,
              "distributed_buffer_peak_mw": 17.873631202485797,
              "distributed_buffer_energy_kwh": 0.7901879880214311
            },
            {
              "mode": "coherent_campus",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.02,
              "source_peak_mw": 2.3702940761028515,
              "source_peak_fraction_of_base_input": 0.019224874248032358,
              "max_segment_current_swing_a": 20.238310276566153,
              "distributed_buffer_peak_mw": 2.369781323384771,
              "distributed_buffer_energy_kwh": 0.0070788740927841525
            },
            {
              "mode": "coherent_campus",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 5.932774161290567,
              "source_peak_fraction_of_base_input": 0.04811927698875017,
              "max_segment_current_swing_a": 50.6558633356733,
              "distributed_buffer_peak_mw": 5.9315094794964125,
              "distributed_buffer_energy_kwh": 0.017718263019112033
            },
            {
              "mode": "coherent_campus",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 11.891642224943311,
              "source_peak_fraction_of_base_input": 0.09645019522345835,
              "max_segment_current_swing_a": 101.5344799453677,
              "distributed_buffer_peak_mw": 11.88917007044769,
              "distributed_buffer_energy_kwh": 0.035514643130104495
            },
            {
              "mode": "largest_block_only",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 1.4830419398691106,
              "source_peak_fraction_of_base_input": 0.012028589653069048,
              "max_segment_current_swing_a": 12.662563821814274,
              "distributed_buffer_peak_mw": 1.4828773698741031,
              "distributed_buffer_energy_kwh": 0.06555757317071453
            },
            {
              "mode": "largest_block_only",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 2.9726195745180064,
              "source_peak_fraction_of_base_input": 0.02411018872447638,
              "max_segment_current_swing_a": 25.380928961616974,
              "distributed_buffer_peak_mw": 2.9722925176119226,
              "distributed_buffer_energy_kwh": 0.13140417958138662
            },
            {
              "mode": "largest_block_only",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.15,
              "source_peak_mw": 4.468895241555742,
              "source_peak_fraction_of_base_input": 0.03624611389477706,
              "max_segment_current_swing_a": 38.15648146954959,
              "distributed_buffer_peak_mw": 4.468407800621449,
              "distributed_buffer_energy_kwh": 0.19754699700535777
            },
            {
              "mode": "largest_block_only",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.02,
              "source_peak_mw": 0.5925114152229156,
              "source_peak_fraction_of_base_input": 0.0048057148532864,
              "max_segment_current_swing_a": 5.0590032291918305,
              "distributed_buffer_peak_mw": 0.5924453308461928,
              "distributed_buffer_energy_kwh": 0.0017697185231960381
            },
            {
              "mode": "largest_block_only",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 1.4830419398691106,
              "source_peak_fraction_of_base_input": 0.012028589653069048,
              "max_segment_current_swing_a": 12.662563821814274,
              "distributed_buffer_peak_mw": 1.4828773698741031,
              "distributed_buffer_energy_kwh": 0.004429565754778008
            },
            {
              "mode": "largest_block_only",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 2.9726195745180064,
              "source_peak_fraction_of_base_input": 0.02411018872447638,
              "max_segment_current_swing_a": 25.380928961616974,
              "distributed_buffer_peak_mw": 2.9722925176119226,
              "distributed_buffer_energy_kwh": 0.008878660782526124
            },
            {
              "mode": "two_block_cluster",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 2.966216987880216,
              "source_peak_fraction_of_base_input": 0.02405825891365053,
              "max_segment_current_swing_a": 25.326358642209698,
              "distributed_buffer_peak_mw": 2.9657547397482062,
              "distributed_buffer_energy_kwh": 0.13111514634142907
            },
            {
              "mode": "two_block_cluster",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 5.945500138956362,
              "source_peak_fraction_of_base_input": 0.04822249427422322,
              "max_segment_current_swing_a": 50.76427158791182,
              "distributed_buffer_peak_mw": 5.944585035223845,
              "distributed_buffer_energy_kwh": 0.26280835916277323
            },
            {
              "mode": "two_block_cluster",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.15,
              "source_peak_mw": 8.938174064826882,
              "source_peak_fraction_of_base_input": 0.07249533892682469,
              "max_segment_current_swing_a": 76.31651034892946,
              "distributed_buffer_peak_mw": 8.936815601242898,
              "distributed_buffer_energy_kwh": 0.39509399401071554
            },
            {
              "mode": "two_block_cluster",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.02,
              "source_peak_mw": 1.185076703092136,
              "source_peak_fraction_of_base_input": 0.009611866654401788,
              "max_segment_current_swing_a": 10.118504678293903,
              "distributed_buffer_peak_mw": 1.1848906616923855,
              "distributed_buffer_energy_kwh": 0.0035394370463920763
            },
            {
              "mode": "two_block_cluster",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 2.966216987880216,
              "source_peak_fraction_of_base_input": 0.02405825891365053,
              "max_segment_current_swing_a": 25.326358642209698,
              "distributed_buffer_peak_mw": 2.9657547397482062,
              "distributed_buffer_energy_kwh": 0.008859131509556016
            },
            {
              "mode": "two_block_cluster",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 5.945500138956362,
              "source_peak_fraction_of_base_input": 0.04822249427422322,
              "max_segment_current_swing_a": 50.76427158791182,
              "distributed_buffer_peak_mw": 5.944585035223845,
              "distributed_buffer_energy_kwh": 0.017757321565052248
            },
            {
              "mode": "split_campus_opposition",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 0.011362229799885881,
              "source_peak_fraction_of_base_input": 9.215626081266615e-05,
              "max_segment_current_swing_a": 25.327518022819106,
              "distributed_buffer_peak_mw": 0.011727758711636227,
              "distributed_buffer_energy_kwh": 0.0005184807695405399
            },
            {
              "mode": "split_campus_opposition",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 0.04744628376549542,
              "source_peak_fraction_of_base_input": 0.00038482517765383337,
              "max_segment_current_swing_a": 50.766545749870716,
              "distributed_buffer_peak_mw": 0.04818946210924935,
              "distributed_buffer_energy_kwh": 0.0021304419721185075
            },
            {
              "mode": "split_campus_opposition",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.15,
              "source_peak_mw": 0.10850828199598084,
              "source_peak_fraction_of_base_input": 0.0008800840778679172,
              "max_segment_current_swing_a": 76.31985282227538,
              "distributed_buffer_peak_mw": 0.10964100085205786,
              "distributed_buffer_energy_kwh": 0.004847196458652144
            },
            {
              "mode": "split_campus_opposition",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.02,
              "source_peak_mw": 0.0017317146210586998,
              "source_peak_fraction_of_base_input": 1.4045512815890743e-05,
              "max_segment_current_swing_a": 10.118973767402167,
              "distributed_buffer_peak_mw": 0.0018764352226483538,
              "distributed_buffer_energy_kwh": 5.6051790742535045e-06
            },
            {
              "mode": "split_campus_opposition",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 0.011362229799885881,
              "source_peak_fraction_of_base_input": 9.215626081266615e-05,
              "max_segment_current_swing_a": 25.327518022819106,
              "distributed_buffer_peak_mw": 0.011727758711636227,
              "distributed_buffer_energy_kwh": 3.5032484428414855e-05
            },
            {
              "mode": "split_campus_opposition",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 0.04744628376549542,
              "source_peak_fraction_of_base_input": 0.00038482517765383337,
              "max_segment_current_swing_a": 50.766545749870716,
              "distributed_buffer_peak_mw": 0.04818946210924935,
              "distributed_buffer_energy_kwh": 0.00014394878189989915
            },
            {
              "mode": "one_up_one_down",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 0.005593284919498842,
              "source_peak_fraction_of_base_input": 4.536576296371552e-05,
              "max_segment_current_swing_a": 12.664356214134045,
              "distributed_buffer_peak_mw": 0.0058638793558181135,
              "distributed_buffer_energy_kwh": 0.00025924038477026994
            },
            {
              "mode": "one_up_one_down",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 0.023547427099103402,
              "source_peak_fraction_of_base_input": 0.00019098740928774483,
              "max_segment_current_swing_a": 25.384480792541126,
              "distributed_buffer_peak_mw": 0.024094731054624674,
              "distributed_buffer_energy_kwh": 0.0010652209860592537
            },
            {
              "mode": "one_up_one_down",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.15,
              "source_peak_mw": 0.05399045336766051,
              "source_peak_fraction_of_base_input": 0.0004379033331991036,
              "max_segment_current_swing_a": 38.16175921708782,
              "distributed_buffer_peak_mw": 0.05482050042602893,
              "distributed_buffer_energy_kwh": 0.002423598229326072
            },
            {
              "mode": "one_up_one_down",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.02,
              "source_peak_mw": 0.0008307265901663641,
              "source_peak_fraction_of_base_input": 6.737819746275258e-06,
              "max_segment_current_swing_a": 5.05972421118031,
              "distributed_buffer_peak_mw": 0.0009382176113241769,
              "distributed_buffer_energy_kwh": 2.8025895371267523e-06
            },
            {
              "mode": "one_up_one_down",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 0.005593284919498842,
              "source_peak_fraction_of_base_input": 4.536576296371552e-05,
              "max_segment_current_swing_a": 12.664356214134045,
              "distributed_buffer_peak_mw": 0.0058638793558181135,
              "distributed_buffer_energy_kwh": 1.7516242214207427e-05
            },
            {
              "mode": "one_up_one_down",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 0.023547427099103402,
              "source_peak_fraction_of_base_input": 0.00019098740928774483,
              "max_segment_current_swing_a": 25.384480792541126,
              "distributed_buffer_peak_mw": 0.024094731054624674,
              "distributed_buffer_energy_kwh": 7.197439094994958e-05
            }
          ],
          "expansion_cases": [
            {
              "active_blocks": [
                "Block_A"
              ],
              "total_it_mw": 25.0,
              "source_input_mw": 30.82050777209022,
              "efficiency": 0.8111482193891357,
              "network_loss_mw": 0.0006024487035243109,
              "min_block_voltage_pu": 0.9999830612072845
            },
            {
              "active_blocks": [
                "Block_A",
                "Block_B"
              ],
              "total_it_mw": 50.0,
              "source_input_mw": 61.64226211036227,
              "efficiency": 0.8111318158714171,
              "network_loss_mw": 0.0024514635888746986,
              "min_block_voltage_pu": 0.999951616322904
            },
            {
              "active_blocks": [
                "Block_A",
                "Block_B",
                "Block_C"
              ],
              "total_it_mw": 75.0,
              "source_input_mw": 92.46617755184171,
              "efficiency": 0.8111073906775351,
              "network_loss_mw": 0.006461581681615178,
              "min_block_voltage_pu": 0.9999014278168112
            },
            {
              "active_blocks": [
                "Block_A",
                "Block_B",
                "Block_C",
                "Block_D"
              ],
              "total_it_mw": 100.0,
              "source_input_mw": 123.29308610928616,
              "efficiency": 0.8110754881369476,
              "network_loss_mw": 0.013464815739382163,
              "min_block_voltage_pu": 0.9998362637980555
            }
          ]
        },
        {
          "name": "ac_fed_sst_800vdc",
          "display_name": "AC-fed SST + 800 VDC baseline",
          "scenario_label": "Scenario 2(M)",
          "network_kind": "ac",
          "source_voltage_kv": 69.0,
          "full_load": {
            "total_it_mw": 100.0,
            "source_input_mw": 117.4319674901032,
            "source_stage_loss_mw": 0.0,
            "network_source_output_mw": 117.4319674901032,
            "network_loss_mw": 0.012215036625797098,
            "local_block_loss_mw": 17.4197524534774,
            "total_loss_mw": 17.431967490103197,
            "total_efficiency": 0.8515568812932278,
            "segment_rows": [
              {
                "name": "source_to_north",
                "from_node": "campus_source",
                "to_node": "north_spine",
                "kind": "ac",
                "length_m": 180.0,
                "circuits": 8,
                "current_a": 1002.6614111084953,
                "loss_mw": 0.005428781488760827
              },
              {
                "name": "north_to_central",
                "from_node": "north_spine",
                "to_node": "central_spine",
                "kind": "ac",
                "length_m": 220.0,
                "circuits": 8,
                "current_a": 752.0098319004762,
                "loss_mw": 0.003732423996014885
              },
              {
                "name": "central_to_west",
                "from_node": "central_spine",
                "to_node": "west_spine",
                "kind": "ac",
                "length_m": 220.0,
                "circuits": 8,
                "current_a": 501.3463973835792,
                "loss_mw": 0.0016588981871186585
              },
              {
                "name": "west_to_south",
                "from_node": "west_spine",
                "to_node": "south_spine",
                "kind": "ac",
                "length_m": 180.0,
                "circuits": 8,
                "current_a": 250.67494236989276,
                "loss_mw": 0.0003393248043536049
              },
              {
                "name": "Block_A_tap",
                "from_node": "north_spine",
                "to_node": "block::Block_A",
                "kind": "ac",
                "length_m": 55.0,
                "circuits": 4,
                "current_a": 250.65157920801903,
                "loss_mw": 0.00020732650672626365
              },
              {
                "name": "Block_B_tap",
                "from_node": "central_spine",
                "to_node": "block::Block_B",
                "kind": "ac",
                "length_m": 65.0,
                "circuits": 4,
                "current_a": 250.66343451689698,
                "loss_mw": 0.0002450454138748462
              },
              {
                "name": "Block_C_tap",
                "from_node": "west_spine",
                "to_node": "block::Block_C",
                "kind": "ac",
                "length_m": 75.0,
                "circuits": 4,
                "current_a": 250.67145501368643,
                "loss_mw": 0.00028276280261405377
              },
              {
                "name": "Block_D_tap",
                "from_node": "south_spine",
                "to_node": "block::Block_D",
                "kind": "ac",
                "length_m": 85.0,
                "circuits": 4,
                "current_a": 250.67494236989276,
                "loss_mw": 0.0003204734263339602
              }
            ],
            "block_rows": [
              {
                "name": "Block_A",
                "tap_node": "north_spine",
                "it_load_mw": 25.0,
                "tap_input_mw": 29.35493811336935,
                "local_loss_mw": 4.35493811336935
              },
              {
                "name": "Block_B",
                "tap_node": "central_spine",
                "it_load_mw": 25.0,
                "tap_input_mw": 29.35493811336935,
                "local_loss_mw": 4.35493811336935
              },
              {
                "name": "Block_C",
                "tap_node": "west_spine",
                "it_load_mw": 25.0,
                "tap_input_mw": 29.35493811336935,
                "local_loss_mw": 4.35493811336935
              },
              {
                "name": "Block_D",
                "tap_node": "south_spine",
                "it_load_mw": 25.0,
                "tap_input_mw": 29.35493811336935,
                "local_loss_mw": 4.35493811336935
              }
            ],
            "block_node_voltage_kv": {
              "Block_A": 68.995884243832,
              "Block_B": 68.99251220102506,
              "Block_C": 68.99023108296616,
              "Block_D": 68.98923928483099
            },
            "min_block_voltage_pu": 0.9998440476062462,
            "block_tap_power_by_name_mw": {
              "Block_A": 29.35493811336935,
              "Block_B": 29.35493811336935,
              "Block_C": 29.35493811336935,
              "Block_D": 29.35493811336935
            }
          },
          "annual_summary": {
            "load_bins": [
              {
                "name": "public_esif_quantile_bin_01",
                "scale": 0.166579,
                "hours": 547.5,
                "it_mw": 16.6579,
                "source_mw": 19.71131177327915,
                "loss_mw": 3.053411773279147,
                "efficiency": 0.8450934261301482
              },
              {
                "name": "public_esif_quantile_bin_02",
                "scale": 0.231228,
                "hours": 547.5,
                "it_mw": 23.122799999999998,
                "source_mw": 27.36390923580852,
                "loss_mw": 4.241109235808521,
                "efficiency": 0.8450108425934044
              },
              {
                "name": "public_esif_quantile_bin_03",
                "scale": 0.246206,
                "hours": 547.5,
                "it_mw": 24.6206,
                "source_mw": 29.137090535513217,
                "loss_mw": 4.516490535513216,
                "efficiency": 0.8449917115091373
              },
              {
                "name": "public_esif_quantile_bin_04",
                "scale": 0.256264,
                "hours": 547.5,
                "it_mw": 25.6264,
                "source_mw": 30.327859145083917,
                "loss_mw": 4.701459145083915,
                "efficiency": 0.8449788650562889
              },
              {
                "name": "public_esif_quantile_bin_05",
                "scale": 0.27188,
                "hours": 547.5,
                "it_mw": 27.188000000000002,
                "source_mw": 32.17671219755564,
                "loss_mw": 4.988712197555634,
                "efficiency": 0.8449589203854516
              },
              {
                "name": "public_esif_quantile_bin_06",
                "scale": 0.294066,
                "hours": 547.5,
                "it_mw": 29.4066,
                "source_mw": 34.80356906152512,
                "loss_mw": 5.396969061525115,
                "efficiency": 0.8449305859412162
              },
              {
                "name": "public_esif_quantile_bin_07",
                "scale": 0.308126,
                "hours": 547.5,
                "it_mw": 30.8126,
                "source_mw": 36.46838607258195,
                "loss_mw": 5.655786072581948,
                "efficiency": 0.8449126303169708
              },
              {
                "name": "public_esif_quantile_bin_08",
                "scale": 0.319538,
                "hours": 547.5,
                "it_mw": 31.953799999999998,
                "source_mw": 37.81971060355283,
                "loss_mw": 5.86591060355283,
                "efficiency": 0.8448980568613399
              },
              {
                "name": "public_esif_quantile_bin_09",
                "scale": 0.33497,
                "hours": 547.5,
                "it_mw": 33.497,
                "source_mw": 39.64712787662315,
                "loss_mw": 6.150127876623155,
                "efficiency": 0.8448783504378533
              },
              {
                "name": "public_esif_quantile_bin_10",
                "scale": 0.357227,
                "hours": 547.5,
                "it_mw": 35.7227,
                "source_mw": 42.282893957736476,
                "loss_mw": 6.560193957736476,
                "efficiency": 0.8448499299907508
              },
              {
                "name": "public_esif_quantile_bin_11",
                "scale": 0.377627,
                "hours": 547.5,
                "it_mw": 37.7627,
                "source_mw": 44.69890211786525,
                "loss_mw": 6.936202117865252,
                "efficiency": 0.8448238818131287
              },
              {
                "name": "public_esif_quantile_bin_12",
                "scale": 0.422443,
                "hours": 547.5,
                "it_mw": 42.2443,
                "source_mw": 50.00706329831062,
                "loss_mw": 7.762763298310618,
                "efficiency": 0.8447666632210961
              },
              {
                "name": "public_esif_quantile_bin_13",
                "scale": 0.5622,
                "hours": 547.5,
                "it_mw": 56.220000000000006,
                "source_mw": 66.5649783016252,
                "loss_mw": 10.344978301625202,
                "efficiency": 0.8445882720077049
              },
              {
                "name": "public_esif_quantile_bin_14",
                "scale": 0.689751,
                "hours": 547.5,
                "it_mw": 68.9751,
                "source_mw": 81.68287026683741,
                "loss_mw": 12.707770266837413,
                "efficiency": 0.8444255175494652
              },
              {
                "name": "public_esif_quantile_bin_15",
                "scale": 0.753346,
                "hours": 547.5,
                "it_mw": 75.3346,
                "source_mw": 89.21308652703357,
                "loss_mw": 13.878486527033576,
                "efficiency": 0.8444344090389914
              },
              {
                "name": "public_esif_quantile_bin_16",
                "scale": 0.937494,
                "hours": 547.5,
                "it_mw": 93.74940000000001,
                "source_mw": 110.35970713617341,
                "loss_mw": 16.610307136173404,
                "efficiency": 0.8494893873207016
              }
            ],
            "annual_it_mwh": 357459.73874999996,
            "annual_input_mwh": 422815.1850136402,
            "annual_loss_mwh": 65355.446263640246,
            "annual_loss_cost_usd": 6071520.9578921795,
            "average_efficiency": 0.8454278640405692
          },
          "dynamic_summary": [
            {
              "mode": "coherent_campus",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 5.654511602164149,
              "source_peak_fraction_of_base_input": 0.048151382651752755,
              "max_segment_current_swing_a": 48.27993074039489,
              "distributed_buffer_peak_mw": 5.653363560241573,
              "distributed_buffer_energy_kwh": 0.249933543252234
            },
            {
              "mode": "coherent_campus",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 11.331073457265973,
              "source_peak_fraction_of_base_input": 0.09649053574973884,
              "max_segment_current_swing_a": 96.74809277399686,
              "distributed_buffer_peak_mw": 11.328829875008182,
              "distributed_buffer_energy_kwh": 0.5008442427929697
            },
            {
              "mode": "coherent_campus",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.15,
              "source_peak_mw": 17.029814638536465,
              "source_peak_fraction_of_base_input": 0.1450185584259387,
              "max_segment_current_swing_a": 145.40558769080462,
              "distributed_buffer_peak_mw": 17.02652865951916,
              "distributed_buffer_energy_kwh": 0.7527378332939714
            },
            {
              "mode": "coherent_campus",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.02,
              "source_peak_mw": 2.2591668295377474,
              "source_peak_fraction_of_base_input": 0.019238090596822733,
              "max_segment_current_swing_a": 19.289454687240436,
              "distributed_buffer_peak_mw": 2.258701353350631,
              "distributed_buffer_energy_kwh": 0.006747062412802302
            },
            {
              "mode": "coherent_campus",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 5.654511602164149,
              "source_peak_fraction_of_base_input": 0.048151382651752755,
              "max_segment_current_swing_a": 48.27993074039489,
              "distributed_buffer_peak_mw": 5.653363560241573,
              "distributed_buffer_energy_kwh": 0.016887401571096892
            },
            {
              "mode": "coherent_campus",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 11.331073457265973,
              "source_peak_fraction_of_base_input": 0.09649053574973884,
              "max_segment_current_swing_a": 96.74809277399686,
              "distributed_buffer_peak_mw": 11.328829875008182,
              "distributed_buffer_energy_kwh": 0.0338408272157412
            },
            {
              "mode": "largest_block_only",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 1.4134902843248227,
              "source_peak_fraction_of_base_input": 0.012036673782579239,
              "max_segment_current_swing_a": 12.068709997015503,
              "distributed_buffer_peak_mw": 1.4133408900603932,
              "distributed_buffer_energy_kwh": 0.0624833858130585
            },
            {
              "mode": "largest_block_only",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 2.832504291892903,
              "source_peak_fraction_of_base_input": 0.02412038521054003,
              "max_segment_current_swing_a": 24.184581022306475,
              "distributed_buffer_peak_mw": 2.8322074687520455,
              "distributed_buffer_energy_kwh": 0.12521106069824242
            },
            {
              "mode": "largest_block_only",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.15,
              "source_peak_mw": 4.257074424961502,
              "source_peak_fraction_of_base_input": 0.03625141020753377,
              "max_segment_current_swing_a": 36.34788971261105,
              "distributed_buffer_peak_mw": 4.25663216487979,
              "distributed_buffer_energy_kwh": 0.18818445832349284
            },
            {
              "mode": "largest_block_only",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.02,
              "source_peak_mw": 0.5647353302043712,
              "source_peak_fraction_of_base_input": 0.004809042565449355,
              "max_segment_current_swing_a": 4.821842290686959,
              "distributed_buffer_peak_mw": 0.5646753383376577,
              "distributed_buffer_energy_kwh": 0.0016867656032005754
            },
            {
              "mode": "largest_block_only",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 1.4134902843248227,
              "source_peak_fraction_of_base_input": 0.012036673782579239,
              "max_segment_current_swing_a": 12.068709997015503,
              "distributed_buffer_peak_mw": 1.4133408900603932,
              "distributed_buffer_energy_kwh": 0.004221850392774223
            },
            {
              "mode": "largest_block_only",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 2.832504291892903,
              "source_peak_fraction_of_base_input": 0.02412038521054003,
              "max_segment_current_swing_a": 24.184581022306475,
              "distributed_buffer_peak_mw": 2.8322074687520455,
              "distributed_buffer_energy_kwh": 0.0084602068039353
            },
            {
              "mode": "two_block_cluster",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 2.827101400230049,
              "source_peak_fraction_of_base_input": 0.02407437651479618,
              "max_segment_current_swing_a": 24.13853746026666,
              "distributed_buffer_peak_mw": 2.8266817801207864,
              "distributed_buffer_energy_kwh": 0.124966771626117
            },
            {
              "mode": "two_block_cluster",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 5.665245442672472,
              "source_peak_fraction_of_base_input": 0.04824278740922842,
              "max_segment_current_swing_a": 48.3713525478214,
              "distributed_buffer_peak_mw": 5.664414937504091,
              "distributed_buffer_energy_kwh": 0.25042212139648484
            },
            {
              "mode": "two_block_cluster",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.15,
              "source_peak_mw": 8.514496872641999,
              "source_peak_fraction_of_base_input": 0.07250578402647961,
              "max_segment_current_swing_a": 72.6989979885675,
              "distributed_buffer_peak_mw": 8.51326432975958,
              "distributed_buffer_energy_kwh": 0.3763689166469857
            },
            {
              "mode": "two_block_cluster",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.02,
              "source_peak_mw": 1.129519565794169,
              "source_peak_fraction_of_base_input": 0.009618501588073633,
              "max_segment_current_swing_a": 9.644136864604548,
              "distributed_buffer_peak_mw": 1.1293506766753154,
              "distributed_buffer_energy_kwh": 0.003373531206401151
            },
            {
              "mode": "two_block_cluster",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 2.827101400230049,
              "source_peak_fraction_of_base_input": 0.02407437651479618,
              "max_segment_current_swing_a": 24.13853746026666,
              "distributed_buffer_peak_mw": 2.8266817801207864,
              "distributed_buffer_energy_kwh": 0.008443700785548446
            },
            {
              "mode": "two_block_cluster",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 5.665245442672472,
              "source_peak_fraction_of_base_input": 0.04824278740922842,
              "max_segment_current_swing_a": 48.3713525478214,
              "distributed_buffer_peak_mw": 5.664414937504091,
              "distributed_buffer_energy_kwh": 0.0169204136078706
            },
            {
              "mode": "split_campus_opposition",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 0.010655146052840792,
              "source_peak_fraction_of_base_input": 9.07346294248095e-05,
              "max_segment_current_swing_a": 24.1395898443929,
              "distributed_buffer_peak_mw": 0.010987022815413638,
              "distributed_buffer_energy_kwh": 0.0004857330530379204
            },
            {
              "mode": "split_campus_opposition",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 0.043273556687111636,
              "source_peak_fraction_of_base_input": 0.00036849894974942487,
              "max_segment_current_swing_a": 48.373415819338334,
              "distributed_buffer_peak_mw": 0.043948589556819684,
              "distributed_buffer_energy_kwh": 0.0019429542416346396
            },
            {
              "mode": "split_campus_opposition",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.15,
              "source_peak_mw": 0.09785689668802888,
              "source_peak_fraction_of_base_input": 0.0008333071375669147,
              "max_segment_current_swing_a": 72.70202896033385,
              "distributed_buffer_peak_mw": 0.09888619516630115,
              "distributed_buffer_energy_kwh": 0.004371729656740754
            },
            {
              "mode": "split_campus_opposition",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.02,
              "source_peak_mw": 0.0016265319127910516,
              "source_peak_fraction_of_base_input": 1.3850844429802563e-05,
              "max_segment_current_swing_a": 9.644562690311773,
              "distributed_buffer_peak_mw": 0.0017579180696358776,
              "distributed_buffer_energy_kwh": 5.251151470216078e-06
            },
            {
              "mode": "split_campus_opposition",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 0.010655146052840792,
              "source_peak_fraction_of_base_input": 9.07346294248095e-05,
              "max_segment_current_swing_a": 24.1395898443929,
              "distributed_buffer_peak_mw": 0.010987022815413638,
              "distributed_buffer_energy_kwh": 3.2819800880940564e-05
            },
            {
              "mode": "split_campus_opposition",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 0.043273556687111636,
              "source_peak_fraction_of_base_input": 0.00036849894974942487,
              "max_segment_current_swing_a": 48.373415819338334,
              "distributed_buffer_peak_mw": 0.043948589556819684,
              "distributed_buffer_energy_kwh": 0.00013128069200234052
            },
            {
              "mode": "one_up_one_down",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 0.005247841516677454,
              "source_peak_fraction_of_base_input": 4.468835555462975e-05,
              "max_segment_current_swing_a": 12.070337055022378,
              "distributed_buffer_peak_mw": 0.005493511407706819,
              "distributed_buffer_energy_kwh": 0.0002428665265189602
            },
            {
              "mode": "one_up_one_down",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 0.021477296374030175,
              "source_peak_fraction_of_base_input": 0.00018289139518879485,
              "max_segment_current_swing_a": 24.187804168749494,
              "distributed_buffer_peak_mw": 0.021974294778409842,
              "distributed_buffer_energy_kwh": 0.0009714771208173198
            },
            {
              "mode": "one_up_one_down",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.15,
              "source_peak_mw": 0.04868917376501258,
              "source_peak_fraction_of_base_input": 0.00041461600964078164,
              "max_segment_current_swing_a": 36.352677366435955,
              "distributed_buffer_peak_mw": 0.049443097583150575,
              "distributed_buffer_energy_kwh": 0.002185864828370377
            },
            {
              "mode": "one_up_one_down",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.02,
              "source_peak_mw": 0.0007813741149647058,
              "source_peak_fraction_of_base_input": 6.653845044626009e-06,
              "max_segment_current_swing_a": 4.822496791372032,
              "distributed_buffer_peak_mw": 0.0008789590348179388,
              "distributed_buffer_energy_kwh": 2.625575735108039e-06
            },
            {
              "mode": "one_up_one_down",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 0.005247841516677454,
              "source_peak_fraction_of_base_input": 4.468835555462975e-05,
              "max_segment_current_swing_a": 12.070337055022378,
              "distributed_buffer_peak_mw": 0.005493511407706819,
              "distributed_buffer_energy_kwh": 1.6409900440470282e-05
            },
            {
              "mode": "one_up_one_down",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 0.021477296374030175,
              "source_peak_fraction_of_base_input": 0.00018289139518879485,
              "max_segment_current_swing_a": 24.187804168749494,
              "distributed_buffer_peak_mw": 0.021974294778409842,
              "distributed_buffer_energy_kwh": 6.564034600117026e-05
            }
          ],
          "expansion_cases": [
            {
              "active_blocks": [
                "Block_A"
              ],
              "total_it_mw": 25.0,
              "source_input_mw": 29.355484650088755,
              "efficiency": 0.8516296119105093,
              "network_loss_mw": 0.0005465367194042329,
              "min_block_voltage_pu": 0.9999838663672478
            },
            {
              "active_blocks": [
                "Block_A",
                "Block_B"
              ],
              "total_it_mw": 50.0,
              "source_input_mw": 58.712100170000305,
              "efficiency": 0.8516132084395805,
              "network_loss_mw": 0.0022239432616027225,
              "min_block_voltage_pu": 0.9999539162148136
            },
            {
              "active_blocks": [
                "Block_A",
                "Block_B",
                "Block_C"
              ],
              "total_it_mw": 75.0,
              "source_input_mw": 88.0706761999514,
              "efficiency": 0.85158878341894,
              "network_loss_mw": 0.0058618598433360656,
              "min_block_voltage_pu": 0.9999061135654822
            },
            {
              "active_blocks": [
                "Block_A",
                "Block_B",
                "Block_C",
                "Block_D"
              ],
              "total_it_mw": 100.0,
              "source_input_mw": 117.4319674901032,
              "efficiency": 0.8515568812932278,
              "network_loss_mw": 0.012215036625797098,
              "min_block_voltage_pu": 0.9998440476062462
            }
          ]
        },
        {
          "name": "proposed_mvdc_backbone",
          "display_name": "Proposed MVDC backbone",
          "scenario_label": "Scenario 3(M)",
          "network_kind": "dc",
          "source_voltage_kv": 69.0,
          "full_load": {
            "total_it_mw": 100.0,
            "source_input_mw": 115.36010188880108,
            "source_stage_loss_mw": 0.8075207132216065,
            "network_source_output_mw": 114.55258117557948,
            "network_loss_mw": 0.022325843820943603,
            "local_block_loss_mw": 14.53025533175854,
            "total_loss_mw": 15.36010188880109,
            "total_efficiency": 0.8668508293828734,
            "segment_rows": [
              {
                "name": "source_to_north",
                "from_node": "campus_source",
                "to_node": "north_spine",
                "kind": "dc",
                "length_m": 180.0,
                "circuits": 8,
                "current_a": 1660.1722157846789,
                "loss_mw": 0.009922218429828277
              },
              {
                "name": "north_to_central",
                "from_node": "north_spine",
                "to_node": "central_spine",
                "kind": "dc",
                "length_m": 220.0,
                "circuits": 8,
                "current_a": 1245.1673803306057,
                "loss_mw": 0.006821943942173288
              },
              {
                "name": "central_to_west",
                "from_node": "central_spine",
                "to_node": "west_spine",
                "kind": "dc",
                "length_m": 220.0,
                "circuits": 8,
                "current_a": 830.1296499333671,
                "loss_mw": 0.0030321070370733765
              },
              {
                "name": "west_to_south",
                "from_node": "west_spine",
                "to_node": "south_spine",
                "kind": "dc",
                "length_m": 180.0,
                "circuits": 8,
                "current_a": 415.0696636383195,
                "loss_mw": 0.0006202181724221798
              },
              {
                "name": "Block_A_tap",
                "from_node": "north_spine",
                "to_node": "block::Block_A",
                "kind": "dc",
                "length_m": 55.0,
                "circuits": 4,
                "current_a": 415.00483545407315,
                "loss_mw": 0.00037890382959057716
              },
              {
                "name": "Block_B_tap",
                "from_node": "central_spine",
                "to_node": "block::Block_B",
                "kind": "dc",
                "length_m": 65.0,
                "circuits": 4,
                "current_a": 415.03773039723876,
                "loss_mw": 0.00044786642589855676
              },
              {
                "name": "Block_C_tap",
                "from_node": "west_spine",
                "to_node": "block::Block_C",
                "kind": "dc",
                "length_m": 75.0,
                "circuits": 4,
                "current_a": 415.0599862950476,
                "loss_mw": 0.0005168243766697354
              },
              {
                "name": "Block_D_tap",
                "from_node": "south_spine",
                "to_node": "block::Block_D",
                "kind": "dc",
                "length_m": 85.0,
                "circuits": 4,
                "current_a": 415.0696636383195,
                "loss_mw": 0.0005857616072876143
              }
            ],
            "block_rows": [
              {
                "name": "Block_A",
                "tap_node": "north_spine",
                "it_load_mw": 25.0,
                "tap_input_mw": 28.632563832939635,
                "local_loss_mw": 3.632563832939635
              },
              {
                "name": "Block_B",
                "tap_node": "central_spine",
                "it_load_mw": 25.0,
                "tap_input_mw": 28.632563832939635,
                "local_loss_mw": 3.632563832939635
              },
              {
                "name": "Block_C",
                "tap_node": "west_spine",
                "it_load_mw": 25.0,
                "tap_input_mw": 28.632563832939635,
                "local_loss_mw": 3.632563832939635
              },
              {
                "name": "Block_D",
                "tap_node": "south_spine",
                "it_load_mw": 25.0,
                "tap_input_mw": 28.632563832939635,
                "local_loss_mw": 3.632563832939635
              }
            ],
            "block_node_voltage_kv": {
              "Block_A": 68.99321809900732,
              "Block_B": 68.98766156027799,
              "Block_C": 68.98390263796469,
              "Block_D": 68.98226830178832
            },
            "min_block_voltage_pu": 0.9997430188664974,
            "block_tap_power_by_name_mw": {
              "Block_A": 28.632563832939635,
              "Block_B": 28.632563832939635,
              "Block_C": 28.632563832939635,
              "Block_D": 28.632563832939635
            }
          },
          "annual_summary": {
            "load_bins": [
              {
                "name": "public_esif_quantile_bin_01",
                "scale": 0.166579,
                "hours": 547.5,
                "it_mw": 16.6579,
                "source_mw": 19.531077666472918,
                "loss_mw": 2.8731776664729143,
                "efficiency": 0.8528920054726413
              },
              {
                "name": "public_esif_quantile_bin_02",
                "scale": 0.231228,
                "hours": 547.5,
                "it_mw": 23.122799999999998,
                "source_mw": 27.08391446955059,
                "loss_mw": 3.9611144695505915,
                "efficiency": 0.8537466039481139
              },
              {
                "name": "public_esif_quantile_bin_03",
                "scale": 0.246206,
                "hours": 547.5,
                "it_mw": 24.6206,
                "source_mw": 28.82806035353348,
                "loss_mw": 4.207460353533481,
                "efficiency": 0.8540498284679854
              },
              {
                "name": "public_esif_quantile_bin_04",
                "scale": 0.256264,
                "hours": 547.5,
                "it_mw": 25.6264,
                "source_mw": 29.998591178933765,
                "loss_mw": 4.372191178933765,
                "efficiency": 0.8542534496751936
              },
              {
                "name": "public_esif_quantile_bin_05",
                "scale": 0.27188,
                "hours": 547.5,
                "it_mw": 27.188000000000002,
                "source_mw": 31.814846055167717,
                "loss_mw": 4.6268460551677135,
                "efficiency": 0.8545695915942937
              },
              {
                "name": "public_esif_quantile_bin_06",
                "scale": 0.294066,
                "hours": 547.5,
                "it_mw": 29.4066,
                "source_mw": 34.392930266681766,
                "loss_mw": 4.986330266681767,
                "efficiency": 0.8550187428632016
              },
              {
                "name": "public_esif_quantile_bin_07",
                "scale": 0.308126,
                "hours": 547.5,
                "it_mw": 30.8126,
                "source_mw": 36.02534552763573,
                "loss_mw": 5.21274552763573,
                "efficiency": 0.8553033856778158
              },
              {
                "name": "public_esif_quantile_bin_08",
                "scale": 0.319538,
                "hours": 547.5,
                "it_mw": 31.953799999999998,
                "source_mw": 37.34952005651561,
                "loss_mw": 5.395720056515609,
                "efficiency": 0.8555344205668225
              },
              {
                "name": "public_esif_quantile_bin_09",
                "scale": 0.33497,
                "hours": 547.5,
                "it_mw": 33.497,
                "source_mw": 39.139012272138224,
                "loss_mw": 5.642012272138226,
                "efficiency": 0.8558468406686239
              },
              {
                "name": "public_esif_quantile_bin_10",
                "scale": 0.357227,
                "hours": 547.5,
                "it_mw": 35.7227,
                "source_mw": 41.71763056107194,
                "loss_mw": 5.9949305610719374,
                "efficiency": 0.8562974339519177
              },
              {
                "name": "public_esif_quantile_bin_11",
                "scale": 0.377627,
                "hours": 547.5,
                "it_mw": 37.7627,
                "source_mw": 44.07872078535276,
                "loss_mw": 6.316020785352752,
                "efficiency": 0.8567104336782034
              },
              {
                "name": "public_esif_quantile_bin_12",
                "scale": 0.422443,
                "hours": 547.5,
                "it_mw": 42.2443,
                "source_mw": 49.257726281677236,
                "loss_mw": 7.013426281677233,
                "efficiency": 0.8576177422081687
              },
              {
                "name": "public_esif_quantile_bin_13",
                "scale": 0.5622,
                "hours": 547.5,
                "it_mw": 56.220000000000006,
                "source_mw": 65.42588300188662,
                "loss_mw": 9.205883001886619,
                "efficiency": 0.8592929498311677
              },
              {
                "name": "public_esif_quantile_bin_14",
                "scale": 0.689751,
                "hours": 547.5,
                "it_mw": 68.9751,
                "source_mw": 80.17568743565859,
                "loss_mw": 11.200587435658594,
                "efficiency": 0.8602994524412763
              },
              {
                "name": "public_esif_quantile_bin_15",
                "scale": 0.753346,
                "hours": 547.5,
                "it_mw": 75.3346,
                "source_mw": 87.51854465375132,
                "loss_mw": 12.183944653751329,
                "efficiency": 0.8607844234390033
              },
              {
                "name": "public_esif_quantile_bin_16",
                "scale": 0.937494,
                "hours": 547.5,
                "it_mw": 93.74940000000001,
                "source_mw": 108.35297801195028,
                "loss_mw": 14.60357801195027,
                "efficiency": 0.8652221814305866
              }
            ],
            "annual_it_mwh": 357459.73874999996,
            "annual_input_mwh": 416478.03154644324,
            "annual_loss_mwh": 59018.292796443275,
            "annual_loss_cost_usd": 5482799.40078958,
            "average_efficiency": 0.8582919426090739
          },
          "dynamic_summary": [
            {
              "mode": "coherent_campus",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 5.604718261041498,
              "source_peak_fraction_of_base_input": 0.048584546730411585,
              "max_segment_current_swing_a": 80.65824640965366,
              "distributed_buffer_peak_mw": 5.563368524918275,
              "distributed_buffer_energy_kwh": 0.24595488916183603
            },
            {
              "mode": "coherent_campus",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 11.203850394381462,
              "source_peak_fraction_of_base_input": 0.09712067006651204,
              "max_segment_current_swing_a": 161.55726681888405,
              "distributed_buffer_peak_mw": 11.143446895182109,
              "distributed_buffer_energy_kwh": 0.4926485156806295
            },
            {
              "mode": "coherent_campus",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.15,
              "source_peak_mw": 16.817578521838612,
              "source_peak_fraction_of_base_input": 0.145783318898674,
              "max_segment_current_swing_a": 242.7055151378222,
              "distributed_buffer_peak_mw": 16.740310349968837,
              "distributed_buffer_energy_kwh": 0.7400842058583214
            },
            {
              "mode": "coherent_campus",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.02,
              "source_peak_mw": 2.2398847903948536,
              "source_peak_fraction_of_base_input": 0.019416459882758624,
              "max_segment_current_swing_a": 32.23447437677328,
              "distributed_buffer_peak_mw": 2.2233470251488967,
              "distributed_buffer_energy_kwh": 0.0066414540026484125
            },
            {
              "mode": "coherent_campus",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 5.604718261041498,
              "source_peak_fraction_of_base_input": 0.048584546730411585,
              "max_segment_current_swing_a": 80.65824640965366,
              "distributed_buffer_peak_mw": 5.563368524918275,
              "distributed_buffer_energy_kwh": 0.016618573592015948
            },
            {
              "mode": "coherent_campus",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 11.203850394381462,
              "source_peak_fraction_of_base_input": 0.09712067006651204,
              "max_segment_current_swing_a": 161.55726681888405,
              "distributed_buffer_peak_mw": 11.143446895182109,
              "distributed_buffer_energy_kwh": 0.03328706187031281
            },
            {
              "mode": "largest_block_only",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 1.400924068196403,
              "source_peak_fraction_of_base_input": 0.01214392190418481,
              "max_segment_current_swing_a": 20.160999757648824,
              "distributed_buffer_peak_mw": 1.3908421312295687,
              "distributed_buffer_energy_kwh": 0.06148872229045901
            },
            {
              "mode": "largest_block_only",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 2.806051108992662,
              "source_peak_fraction_of_base_input": 0.02432427731121021,
              "max_segment_current_swing_a": 40.38248754575943,
              "distributed_buffer_peak_mw": 2.785861723795527,
              "distributed_buffer_energy_kwh": 0.12316212892015738
            },
            {
              "mode": "largest_block_only",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.15,
              "source_peak_mw": 4.215400025498639,
              "source_peak_fraction_of_base_input": 0.036541230082840805,
              "max_segment_current_swing_a": 60.66473542237941,
              "distributed_buffer_peak_mw": 4.185077587492209,
              "distributed_buffer_energy_kwh": 0.18502105146458034
            },
            {
              "mode": "largest_block_only",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.02,
              "source_peak_mw": 0.5598664756767135,
              "source_peak_fraction_of_base_input": 0.004853207187840255,
              "max_segment_current_swing_a": 8.057158683632906,
              "distributed_buffer_peak_mw": 0.5558367562872242,
              "distributed_buffer_energy_kwh": 0.0016603635006621031
            },
            {
              "mode": "largest_block_only",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 1.400924068196403,
              "source_peak_fraction_of_base_input": 0.01214392190418481,
              "max_segment_current_swing_a": 20.160999757648824,
              "distributed_buffer_peak_mw": 1.3908421312295687,
              "distributed_buffer_energy_kwh": 0.004154643398003987
            },
            {
              "mode": "largest_block_only",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 2.806051108992662,
              "source_peak_fraction_of_base_input": 0.02432427731121021,
              "max_segment_current_swing_a": 40.38248754575943,
              "distributed_buffer_peak_mw": 2.785861723795527,
              "distributed_buffer_energy_kwh": 0.008321765467578202
            },
            {
              "mode": "two_block_cluster",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 2.8020725072460095,
              "source_peak_fraction_of_base_input": 0.024289788768971508,
              "max_segment_current_swing_a": 40.32512744620408,
              "distributed_buffer_peak_mw": 2.7816842624591374,
              "distributed_buffer_energy_kwh": 0.12297744458091801
            },
            {
              "mode": "two_block_cluster",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 5.6125417579515045,
              "source_peak_fraction_of_base_input": 0.04865236477826272,
              "max_segment_current_swing_a": 80.77110267658418,
              "distributed_buffer_peak_mw": 5.571723447591054,
              "distributed_buffer_energy_kwh": 0.24632425784031475
            },
            {
              "mode": "two_block_cluster",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.15,
              "source_peak_mw": 8.422372237409434,
              "source_peak_fraction_of_base_input": 0.07300940359369655,
              "max_segment_current_swing_a": 121.33846861032248,
              "distributed_buffer_peak_mw": 8.370155174984419,
              "distributed_buffer_energy_kwh": 0.3700421029291607
            },
            {
              "mode": "two_block_cluster",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.02,
              "source_peak_mw": 1.119823798442198,
              "source_peak_fraction_of_base_input": 0.00970720188442299,
              "max_segment_current_swing_a": 16.115583856686044,
              "distributed_buffer_peak_mw": 1.1116735125744484,
              "distributed_buffer_energy_kwh": 0.0033207270013242062
            },
            {
              "mode": "two_block_cluster",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 2.8020725072460095,
              "source_peak_fraction_of_base_input": 0.024289788768971508,
              "max_segment_current_swing_a": 40.32512744620408,
              "distributed_buffer_peak_mw": 2.7816842624591374,
              "distributed_buffer_energy_kwh": 0.008309286796007974
            },
            {
              "mode": "two_block_cluster",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 5.6125417579515045,
              "source_peak_fraction_of_base_input": 0.04865236477826272,
              "max_segment_current_swing_a": 80.77110267658418,
              "distributed_buffer_peak_mw": 5.571723447591054,
              "distributed_buffer_energy_kwh": 0.016643530935156404
            },
            {
              "mode": "split_campus_opposition",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 0.007758336522684317,
              "source_peak_fraction_of_base_input": 6.725320449320338e-05,
              "max_segment_current_swing_a": 40.328070976670006,
              "distributed_buffer_peak_mw": 0.008317527187649887,
              "distributed_buffer_energy_kwh": 0.00036771543505991947
            },
            {
              "mode": "split_campus_opposition",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 0.03224594294860594,
              "source_peak_fraction_of_base_input": 0.0002795242238923188,
              "max_segment_current_swing_a": 80.7768655296129,
              "distributed_buffer_peak_mw": 0.03327033119044387,
              "distributed_buffer_energy_kwh": 0.0014708715742398901
            },
            {
              "mode": "split_campus_opposition",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.15,
              "source_peak_mw": 0.07346374023279623,
              "source_peak_fraction_of_base_input": 0.0006368210415036737,
              "max_segment_current_swing_a": 121.34692290688054,
              "distributed_buffer_peak_mw": 0.0748590793426942,
              "distributed_buffer_energy_kwh": 0.0033094979201939373
            },
            {
              "mode": "split_campus_opposition",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.02,
              "source_peak_mw": 0.0010958626993300413,
              "source_peak_fraction_of_base_input": 9.499494898040007e-06,
              "max_segment_current_swing_a": 16.116775939924878,
              "distributed_buffer_peak_mw": 0.0013308018587210313,
              "distributed_buffer_energy_kwh": 3.975294558771289e-06
            },
            {
              "mode": "split_campus_opposition",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 0.007758336522684317,
              "source_peak_fraction_of_base_input": 6.725320449320338e-05,
              "max_segment_current_swing_a": 40.328070976670006,
              "distributed_buffer_peak_mw": 0.008317527187649887,
              "distributed_buffer_energy_kwh": 2.484563750404861e-05
            },
            {
              "mode": "split_campus_opposition",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 0.03224594294860594,
              "source_peak_fraction_of_base_input": 0.0002795242238923188,
              "max_segment_current_swing_a": 80.7768655296129,
              "distributed_buffer_peak_mw": 0.03327033119044387,
              "distributed_buffer_energy_kwh": 9.938321447566824e-05
            },
            {
              "mode": "one_up_one_down",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 0.003731055495435953,
              "source_peak_fraction_of_base_input": 3.234268550692184e-05,
              "max_segment_current_swing_a": 20.165553604370416,
              "distributed_buffer_peak_mw": 0.004158763593824943,
              "distributed_buffer_energy_kwh": 0.00018385771752995974
            },
            {
              "mode": "one_up_one_down",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 0.015826796988278602,
              "source_peak_fraction_of_base_input": 0.0001371947209576367,
              "max_segment_current_swing_a": 40.39150133529529,
              "distributed_buffer_peak_mw": 0.016635165595221935,
              "distributed_buffer_energy_kwh": 0.0007354357871199451
            },
            {
              "mode": "one_up_one_down",
              "case_name": "electromechanical_band_reference",
              "frequency_hz": 1.0,
              "it_amplitude_fraction": 0.15,
              "source_peak_mw": 0.03628765185307259,
              "source_peak_fraction_of_base_input": 0.00031455981105192935,
              "max_segment_current_swing_a": 60.67811390884867,
              "distributed_buffer_peak_mw": 0.0374295396713471,
              "distributed_buffer_energy_kwh": 0.0016547489600969687
            },
            {
              "mode": "one_up_one_down",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.02,
              "source_peak_mw": 0.0004886779695567611,
              "source_peak_fraction_of_base_input": 4.23610903211417e-06,
              "max_segment_current_swing_a": 8.058991405356437,
              "distributed_buffer_peak_mw": 0.0006654009293605156,
              "distributed_buffer_energy_kwh": 1.9876472793856447e-06
            },
            {
              "mode": "one_up_one_down",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.05,
              "source_peak_mw": 0.003731055495435953,
              "source_peak_fraction_of_base_input": 3.234268550692184e-05,
              "max_segment_current_swing_a": 20.165553604370416,
              "distributed_buffer_peak_mw": 0.004158763593824943,
              "distributed_buffer_energy_kwh": 1.2422818752024306e-05
            },
            {
              "mode": "one_up_one_down",
              "case_name": "measured_14_8hz_case",
              "frequency_hz": 14.8,
              "it_amplitude_fraction": 0.1,
              "source_peak_mw": 0.015826796988278602,
              "source_peak_fraction_of_base_input": 0.0001371947209576367,
              "max_segment_current_swing_a": 40.39150133529529,
              "distributed_buffer_peak_mw": 0.016635165595221935,
              "distributed_buffer_energy_kwh": 4.969160723783412e-05
            }
          ],
          "expansion_cases": [
            {
              "active_blocks": [
                "Block_A"
              ],
              "total_it_mw": 25.0,
              "source_input_mw": 29.11336257211789,
              "efficiency": 0.8587122129253015,
              "network_loss_mw": 0.0009987872985529269,
              "min_block_voltage_pu": 0.9999694784377489
            },
            {
              "active_blocks": [
                "Block_A",
                "Block_B"
              ],
              "total_it_mw": 50.0,
              "source_input_mw": 57.888441867567614,
              "efficiency": 0.863730278220061,
              "network_loss_mw": 0.004064344073064133,
              "min_block_voltage_pu": 0.9999199342924665
            },
            {
              "active_blocks": [
                "Block_A",
                "Block_B",
                "Block_C"
              ],
              "total_it_mw": 75.0,
              "source_input_mw": 86.60518838121808,
              "efficiency": 0.8659989245663383,
              "network_loss_mw": 0.010713273749531042,
              "min_block_voltage_pu": 0.9998426779905786
            },
            {
              "active_blocks": [
                "Block_A",
                "Block_B",
                "Block_C",
                "Block_D"
              ],
              "total_it_mw": 100.0,
              "source_input_mw": 115.36010188880108,
              "efficiency": 0.8668508293828734,
              "network_loss_mw": 0.022325843820943603,
              "min_block_voltage_pu": 0.9997430188664974
            }
          ]
        }
      ]
    }
  },
  "mit_ai_burst_layer": {
    "job_summary": {
      "job_count": 3430,
      "family_counts": {
        "vision": 1507,
        "unet": 1431,
        "language": 361,
        "graph": 131
      },
      "family_gpu_hours": {
        "vision": 15983.230833333342,
        "unet": 15483.434166666688,
        "language": 5385.572777777778,
        "graph": 3203.927222222223
      },
      "model_count_crosscheck": {
        "top_models_in_jobids": [
          [
            "inception4",
            243
          ],
          [
            "inception3",
            241
          ],
          [
            "vgg19",
            199
          ],
          [
            "bert-base-uncased",
            189
          ],
          [
            "vgg11",
            185
          ],
          [
            "vgg16",
            176
          ],
          [
            "distilbert-base-uncased",
            172
          ],
          [
            "U3-32",
            165
          ],
          [
            "U3-128",
            165
          ],
          [
            "U4-32",
            163
          ]
        ],
        "labelled_job_stats_top_models": [
          [
            "inception4",
            243
          ],
          [
            "inception3",
            241
          ],
          [
            "vgg19",
            199
          ],
          [
            "bert-base-uncased",
            189
          ],
          [
            "vgg11",
            185
          ],
          [
            "vgg16",
            176
          ],
          [
            "distilbert-base-uncased",
            172
          ],
          [
            "U3-128",
            165
          ],
          [
            "U3-32",
            165
          ],
          [
            "U4-32",
            163
          ]
        ]
      },
      "duration_hours": {
        "mean": 4.597389617751863,
        "p50": 2.7319444444444443,
        "p90": 10.858472222222222,
        "p95": 16.130958333333325,
        "p99": 23.29339444444445
      },
      "requested_gpu_count": {
        "mean": 5.69533527696793,
        "p50": 2.0,
        "p90": 4.0,
        "p95": 4.0,
        "p99": 128.0,
        "max": 424.0
      },
      "requested_nodes": {
        "mean": 2.9854227405247813,
        "p50": 1.0,
        "p95": 2.0,
        "max": 212.0
      },
      "requested_cpus": {
        "mean": 113.89183673469388,
        "p50": 40.0,
        "p95": 80.0,
        "max": 8480.0
      }
    },
    "concurrency_summary": {
      "max_active_gpu": 728.0,
      "mean_active_gpu": 11.485044902142295,
      "p50_active_gpu": 0.0,
      "p90_active_gpu": 36.0,
      "p95_active_gpu": 64.0,
      "p99_active_gpu": 101.0,
      "total_gpu_hours": 41600.75,
      "family_gpu_hour_share": {
        "vision": 0.3916215452846403,
        "unet": 0.37887538085250866,
        "language": 0.1409349591053046,
        "graph": 0.08856811475754643
      }
    },
    "concurrency_trace_meta": {
      "start_ts": 1620060316,
      "end_ts": 1633099964,
      "sample_seconds": 300,
      "samples": 43467,
      "duration_days": 150.92185185185184
    },
    "burst_summary": {
      "windows": [
        {
          "window_seconds": 300,
          "sample_steps": 1,
          "positive_event_fraction": 0.03920305526158377,
          "positive_delta_gpu": {
            "p50": 0.0,
            "p90": 0.0,
            "p95": 0.0,
            "p99": 4.0,
            "max": 424.0
          },
          "conditional_positive_delta_gpu": {
            "p50": 3.0,
            "p90": 8.0,
            "p95": 12.0,
            "p99": 256.0,
            "max": 424.0
          },
          "positive_delta_fraction_of_p95_active": {
            "p90": 0.0,
            "p95": 0.0,
            "p99": 0.0625
          },
          "conditional_positive_delta_fraction_of_p95_active": {
            "p90": 0.125,
            "p95": 0.1875,
            "p99": 4.0
          },
          "positive_delta_fraction_of_p99_active": {
            "p90": 0.0,
            "p95": 0.0,
            "p99": 0.039603960396039604
          },
          "positive_delta_fraction_of_max_active": {
            "p90": 0.0,
            "p95": 0.0,
            "p99": 0.005494505494505495
          }
        },
        {
          "window_seconds": 900,
          "sample_steps": 3,
          "positive_event_fraction": 0.04978833057242776,
          "positive_delta_gpu": {
            "p50": 0.0,
            "p90": 0.0,
            "p95": 0.0,
            "p99": 6.0,
            "max": 424.0
          },
          "conditional_positive_delta_gpu": {
            "p50": 4.0,
            "p90": 12.0,
            "p95": 32.0,
            "p99": 272.8799999999974,
            "max": 424.0
          },
          "positive_delta_fraction_of_p95_active": {
            "p90": 0.0,
            "p95": 0.0,
            "p99": 0.09375
          },
          "conditional_positive_delta_fraction_of_p95_active": {
            "p90": 0.1875,
            "p95": 0.5,
            "p99": 4.263749999999959
          },
          "positive_delta_fraction_of_p99_active": {
            "p90": 0.0,
            "p95": 0.0,
            "p99": 0.0594059405940594
          },
          "positive_delta_fraction_of_max_active": {
            "p90": 0.0,
            "p95": 0.0,
            "p99": 0.008241758241758242
          }
        },
        {
          "window_seconds": 3600,
          "sample_steps": 12,
          "positive_event_fraction": 0.07143021516511333,
          "positive_delta_gpu": {
            "p50": 0.0,
            "p90": 0.0,
            "p95": 2.0,
            "p99": 22.0,
            "max": 544.0
          },
          "conditional_positive_delta_gpu": {
            "p50": 4.0,
            "p90": 32.0,
            "p95": 65.0,
            "p99": 358.799999999992,
            "max": 544.0
          },
          "positive_delta_fraction_of_p95_active": {
            "p90": 0.0,
            "p95": 0.03125,
            "p99": 0.34375
          },
          "conditional_positive_delta_fraction_of_p95_active": {
            "p90": 0.5,
            "p95": 1.015625,
            "p99": 5.606249999999875
          },
          "positive_delta_fraction_of_p99_active": {
            "p90": 0.0,
            "p95": 0.019801980198019802,
            "p99": 0.21782178217821782
          },
          "positive_delta_fraction_of_max_active": {
            "p90": 0.0,
            "p95": 0.0027472527472527475,
            "p99": 0.03021978021978022
          }
        }
      ],
      "derived_cases": [
        {
          "name": "mit_ai_burst_300s_p90",
          "window_seconds": 300,
          "basis": "Derived from the public MIT Supercloud labeled AI-job scheduler trace. This is a lower-bound AI-specific concurrency burst library, not a direct campus power waveform.",
          "positive_event_fraction": 0.03920305526158377,
          "positive_delta_gpu": 8.0,
          "fraction_of_p95_active_gpu": 0.125,
          "fraction_of_p99_active_gpu": 0.07920792079207921,
          "fraction_of_max_active_gpu": 0.01098901098901099,
          "ramp_fraction_of_p95_per_minute": 0.025
        },
        {
          "name": "mit_ai_burst_300s_p95",
          "window_seconds": 300,
          "basis": "Derived from the public MIT Supercloud labeled AI-job scheduler trace. This is a lower-bound AI-specific concurrency burst library, not a direct campus power waveform.",
          "positive_event_fraction": 0.03920305526158377,
          "positive_delta_gpu": 12.0,
          "fraction_of_p95_active_gpu": 0.1875,
          "fraction_of_p99_active_gpu": 0.1188118811881188,
          "fraction_of_max_active_gpu": 0.016483516483516484,
          "ramp_fraction_of_p95_per_minute": 0.0375
        },
        {
          "name": "mit_ai_burst_300s_p99",
          "window_seconds": 300,
          "basis": "Derived from the public MIT Supercloud labeled AI-job scheduler trace. This is a lower-bound AI-specific concurrency burst library, not a direct campus power waveform.",
          "positive_event_fraction": 0.03920305526158377,
          "positive_delta_gpu": 256.0,
          "fraction_of_p95_active_gpu": 4.0,
          "fraction_of_p99_active_gpu": 2.5346534653465347,
          "fraction_of_max_active_gpu": 0.3516483516483517,
          "ramp_fraction_of_p95_per_minute": 0.8
        },
        {
          "name": "mit_ai_burst_900s_p90",
          "window_seconds": 900,
          "basis": "Derived from the public MIT Supercloud labeled AI-job scheduler trace. This is a lower-bound AI-specific concurrency burst library, not a direct campus power waveform.",
          "positive_event_fraction": 0.04978833057242776,
          "positive_delta_gpu": 12.0,
          "fraction_of_p95_active_gpu": 0.1875,
          "fraction_of_p99_active_gpu": 0.1188118811881188,
          "fraction_of_max_active_gpu": 0.016483516483516484,
          "ramp_fraction_of_p95_per_minute": 0.0125
        },
        {
          "name": "mit_ai_burst_900s_p95",
          "window_seconds": 900,
          "basis": "Derived from the public MIT Supercloud labeled AI-job scheduler trace. This is a lower-bound AI-specific concurrency burst library, not a direct campus power waveform.",
          "positive_event_fraction": 0.04978833057242776,
          "positive_delta_gpu": 32.0,
          "fraction_of_p95_active_gpu": 0.5,
          "fraction_of_p99_active_gpu": 0.31683168316831684,
          "fraction_of_max_active_gpu": 0.04395604395604396,
          "ramp_fraction_of_p95_per_minute": 0.03333333333333333
        },
        {
          "name": "mit_ai_burst_900s_p99",
          "window_seconds": 900,
          "basis": "Derived from the public MIT Supercloud labeled AI-job scheduler trace. This is a lower-bound AI-specific concurrency burst library, not a direct campus power waveform.",
          "positive_event_fraction": 0.04978833057242776,
          "positive_delta_gpu": 272.8799999999974,
          "fraction_of_p95_active_gpu": 4.263749999999959,
          "fraction_of_p99_active_gpu": 2.7017821782177958,
          "fraction_of_max_active_gpu": 0.3748351648351612,
          "ramp_fraction_of_p95_per_minute": 0.2842499999999973
        },
        {
          "name": "mit_ai_burst_3600s_p90",
          "window_seconds": 3600,
          "basis": "Derived from the public MIT Supercloud labeled AI-job scheduler trace. This is a lower-bound AI-specific concurrency burst library, not a direct campus power waveform.",
          "positive_event_fraction": 0.07143021516511333,
          "positive_delta_gpu": 32.0,
          "fraction_of_p95_active_gpu": 0.5,
          "fraction_of_p99_active_gpu": 0.31683168316831684,
          "fraction_of_max_active_gpu": 0.04395604395604396,
          "ramp_fraction_of_p95_per_minute": 0.008333333333333333
        },
        {
          "name": "mit_ai_burst_3600s_p95",
          "window_seconds": 3600,
          "basis": "Derived from the public MIT Supercloud labeled AI-job scheduler trace. This is a lower-bound AI-specific concurrency burst library, not a direct campus power waveform.",
          "positive_event_fraction": 0.07143021516511333,
          "positive_delta_gpu": 65.0,
          "fraction_of_p95_active_gpu": 1.015625,
          "fraction_of_p99_active_gpu": 0.6435643564356436,
          "fraction_of_max_active_gpu": 0.08928571428571429,
          "ramp_fraction_of_p95_per_minute": 0.016927083333333332
        },
        {
          "name": "mit_ai_burst_3600s_p99",
          "window_seconds": 3600,
          "basis": "Derived from the public MIT Supercloud labeled AI-job scheduler trace. This is a lower-bound AI-specific concurrency burst library, not a direct campus power waveform.",
          "positive_event_fraction": 0.07143021516511333,
          "positive_delta_gpu": 358.799999999992,
          "fraction_of_p95_active_gpu": 5.606249999999875,
          "fraction_of_p99_active_gpu": 3.552475247524673,
          "fraction_of_max_active_gpu": 0.49285714285713184,
          "ramp_fraction_of_p95_per_minute": 0.09343749999999791
        }
      ]
    }
  },
  "reviewer_response_value": {
    "addresses": [
      "annual-loss realism",
      "public AI-workload burst realism",
      "shared operating-point library for later common-network and RMS studies"
    ],
    "single_path_annual_loss_gwh": {
      "scenario_2": 49.08029548461993,
      "scenario_3": 46.53009596656705
    },
    "multinode_annual_loss_gwh": {
      "scenario_2m": 65.35544626364025,
      "scenario_3m": 59.018292796443276
    },
    "recommended_dynamic_cases": [
      {
        "name": "mit_ai_burst_300s_p90",
        "window_seconds": 300,
        "basis": "Derived from the public MIT Supercloud labeled AI-job scheduler trace. This is a lower-bound AI-specific concurrency burst library, not a direct campus power waveform.",
        "positive_event_fraction": 0.03920305526158377,
        "positive_delta_gpu": 8.0,
        "fraction_of_p95_active_gpu": 0.125,
        "fraction_of_p99_active_gpu": 0.07920792079207921,
        "fraction_of_max_active_gpu": 0.01098901098901099,
        "ramp_fraction_of_p95_per_minute": 0.025
      },
      {
        "name": "mit_ai_burst_300s_p95",
        "window_seconds": 300,
        "basis": "Derived from the public MIT Supercloud labeled AI-job scheduler trace. This is a lower-bound AI-specific concurrency burst library, not a direct campus power waveform.",
        "positive_event_fraction": 0.03920305526158377,
        "positive_delta_gpu": 12.0,
        "fraction_of_p95_active_gpu": 0.1875,
        "fraction_of_p99_active_gpu": 0.1188118811881188,
        "fraction_of_max_active_gpu": 0.016483516483516484,
        "ramp_fraction_of_p95_per_minute": 0.0375
      },
      {
        "name": "mit_ai_burst_300s_p99",
        "window_seconds": 300,
        "basis": "Derived from the public MIT Supercloud labeled AI-job scheduler trace. This is a lower-bound AI-specific concurrency burst library, not a direct campus power waveform.",
        "positive_event_fraction": 0.03920305526158377,
        "positive_delta_gpu": 256.0,
        "fraction_of_p95_active_gpu": 4.0,
        "fraction_of_p99_active_gpu": 2.5346534653465347,
        "fraction_of_max_active_gpu": 0.3516483516483517,
        "ramp_fraction_of_p95_per_minute": 0.8
      },
      {
        "name": "mit_ai_burst_900s_p90",
        "window_seconds": 900,
        "basis": "Derived from the public MIT Supercloud labeled AI-job scheduler trace. This is a lower-bound AI-specific concurrency burst library, not a direct campus power waveform.",
        "positive_event_fraction": 0.04978833057242776,
        "positive_delta_gpu": 12.0,
        "fraction_of_p95_active_gpu": 0.1875,
        "fraction_of_p99_active_gpu": 0.1188118811881188,
        "fraction_of_max_active_gpu": 0.016483516483516484,
        "ramp_fraction_of_p95_per_minute": 0.0125
      },
      {
        "name": "mit_ai_burst_900s_p95",
        "window_seconds": 900,
        "basis": "Derived from the public MIT Supercloud labeled AI-job scheduler trace. This is a lower-bound AI-specific concurrency burst library, not a direct campus power waveform.",
        "positive_event_fraction": 0.04978833057242776,
        "positive_delta_gpu": 32.0,
        "fraction_of_p95_active_gpu": 0.5,
        "fraction_of_p99_active_gpu": 0.31683168316831684,
        "fraction_of_max_active_gpu": 0.04395604395604396,
        "ramp_fraction_of_p95_per_minute": 0.03333333333333333
      },
      {
        "name": "mit_ai_burst_900s_p99",
        "window_seconds": 900,
        "basis": "Derived from the public MIT Supercloud labeled AI-job scheduler trace. This is a lower-bound AI-specific concurrency burst library, not a direct campus power waveform.",
        "positive_event_fraction": 0.04978833057242776,
        "positive_delta_gpu": 272.8799999999974,
        "fraction_of_p95_active_gpu": 4.263749999999959,
        "fraction_of_p99_active_gpu": 2.7017821782177958,
        "fraction_of_max_active_gpu": 0.3748351648351612,
        "ramp_fraction_of_p95_per_minute": 0.2842499999999973
      },
      {
        "name": "mit_ai_burst_3600s_p90",
        "window_seconds": 3600,
        "basis": "Derived from the public MIT Supercloud labeled AI-job scheduler trace. This is a lower-bound AI-specific concurrency burst library, not a direct campus power waveform.",
        "positive_event_fraction": 0.07143021516511333,
        "positive_delta_gpu": 32.0,
        "fraction_of_p95_active_gpu": 0.5,
        "fraction_of_p99_active_gpu": 0.31683168316831684,
        "fraction_of_max_active_gpu": 0.04395604395604396,
        "ramp_fraction_of_p95_per_minute": 0.008333333333333333
      },
      {
        "name": "mit_ai_burst_3600s_p95",
        "window_seconds": 3600,
        "basis": "Derived from the public MIT Supercloud labeled AI-job scheduler trace. This is a lower-bound AI-specific concurrency burst library, not a direct campus power waveform.",
        "positive_event_fraction": 0.07143021516511333,
        "positive_delta_gpu": 65.0,
        "fraction_of_p95_active_gpu": 1.015625,
        "fraction_of_p99_active_gpu": 0.6435643564356436,
        "fraction_of_max_active_gpu": 0.08928571428571429,
        "ramp_fraction_of_p95_per_minute": 0.016927083333333332
      },
      {
        "name": "mit_ai_burst_3600s_p99",
        "window_seconds": 3600,
        "basis": "Derived from the public MIT Supercloud labeled AI-job scheduler trace. This is a lower-bound AI-specific concurrency burst library, not a direct campus power waveform.",
        "positive_event_fraction": 0.07143021516511333,
        "positive_delta_gpu": 358.799999999992,
        "fraction_of_p95_active_gpu": 5.606249999999875,
        "fraction_of_p99_active_gpu": 3.552475247524673,
        "fraction_of_max_active_gpu": 0.49285714285713184,
        "ramp_fraction_of_p95_per_minute": 0.09343749999999791
      }
    ]
  }
}