{
  "meta": {
    "title": "Public-data-only benchmark upgrade for the DC backbone study",
    "status": "public_profile_and_public_network_sensitivity",
    "assumptions_path": "/Users/zhengjieyang/Documents/DC2/scientific_assumptions_v1.json",
    "topology_path": "/Users/zhengjieyang/Documents/DC2/multinode_campus_topology.json",
    "rts_bus_path": "/Users/zhengjieyang/Documents/DC2/public_data/rts_gmlc/bus.csv",
    "rts_branch_path": "/Users/zhengjieyang/Documents/DC2/public_data/rts_gmlc/branch.csv",
    "esif_zip_path": "/Users/zhengjieyang/Documents/DC2/public_data/nlr_esif/esif_pue_combined.csv.zip",
    "note": "This report adds two public-data-only sensitivity layers: an empirical ESIF IT-load-shape layer and a common-network RTS-GMLC stress screen. It does not replace vendor-grade converter data, site-specific utility data, or EMT studies."
  },
  "public_esif_profile": {
    "meta": {
      "dataset": "NREL ESIF public facility data",
      "dataset_url": "https://data.nrel.gov/system/files/300/1757105566-esif.influx.buildingData.PUE.combined.csv.zip",
      "series": "it_power_kw",
      "note": "This is a public empirical facility IT-power series used as a load-shape sensitivity layer. It is not a public AI-factory-specific workload trace.",
      "sample_count": 4433055,
      "bin_count": 16,
      "normalization_quantile": 0.995,
      "normalization_reference_kw": 3688.3607413647287,
      "raw_min_kw": 0.10000000149011612,
      "raw_max_kw": 3921.3293040320277,
      "raw_mean_kw": 1505.2946356745958,
      "raw_p50_kw": 1200.5,
      "raw_p95_kw": 3333.6925287805493,
      "raw_p99_kw": 3617.965687454641,
      "normalized_mean_fraction": 0.40805888064556983,
      "normalized_p50_fraction": 0.32548334725952094,
      "normalized_p95_fraction": 0.9038412353199083,
      "normalized_p99_fraction": 0.9809142709061476
    },
    "load_profile": [
      {
        "name": "public_esif_quantile_bin_01",
        "load_fraction": 0.166579,
        "hours_fraction": 0.0625,
        "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
      },
      {
        "name": "public_esif_quantile_bin_02",
        "load_fraction": 0.231228,
        "hours_fraction": 0.0625,
        "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
      },
      {
        "name": "public_esif_quantile_bin_03",
        "load_fraction": 0.246206,
        "hours_fraction": 0.0625,
        "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
      },
      {
        "name": "public_esif_quantile_bin_04",
        "load_fraction": 0.256264,
        "hours_fraction": 0.0625,
        "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
      },
      {
        "name": "public_esif_quantile_bin_05",
        "load_fraction": 0.27188,
        "hours_fraction": 0.0625,
        "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
      },
      {
        "name": "public_esif_quantile_bin_06",
        "load_fraction": 0.294066,
        "hours_fraction": 0.0625,
        "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
      },
      {
        "name": "public_esif_quantile_bin_07",
        "load_fraction": 0.308126,
        "hours_fraction": 0.0625,
        "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
      },
      {
        "name": "public_esif_quantile_bin_08",
        "load_fraction": 0.319538,
        "hours_fraction": 0.0625,
        "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
      },
      {
        "name": "public_esif_quantile_bin_09",
        "load_fraction": 0.33497,
        "hours_fraction": 0.0625,
        "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
      },
      {
        "name": "public_esif_quantile_bin_10",
        "load_fraction": 0.357227,
        "hours_fraction": 0.0625,
        "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
      },
      {
        "name": "public_esif_quantile_bin_11",
        "load_fraction": 0.377627,
        "hours_fraction": 0.0625,
        "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
      },
      {
        "name": "public_esif_quantile_bin_12",
        "load_fraction": 0.422443,
        "hours_fraction": 0.0625,
        "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
      },
      {
        "name": "public_esif_quantile_bin_13",
        "load_fraction": 0.5622,
        "hours_fraction": 0.0625,
        "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
      },
      {
        "name": "public_esif_quantile_bin_14",
        "load_fraction": 0.689751,
        "hours_fraction": 0.0625,
        "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
      },
      {
        "name": "public_esif_quantile_bin_15",
        "load_fraction": 0.753346,
        "hours_fraction": 0.0625,
        "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
      },
      {
        "name": "public_esif_quantile_bin_16",
        "load_fraction": 0.937494,
        "hours_fraction": 0.0625,
        "note": "Empirical IT-load-shape bin built from the public NREL ESIF facility `it_power_kw` series. Values are normalized to the 0.995 quantile and clipped at 1.0."
      }
    ]
  },
  "single_path_public_profile_results": {
    "meta": {
      "title": "Source-backed v1 assumptions for DC backbone comparison",
      "status": "source_backed_v1_public_profile_sensitivity",
      "warning": "This file mixes public-source values with explicitly labeled engineering proxies where public data is not available. Dynamic frequencies are source-backed; dynamic amplitudes are sensitivity cases, not measured universal constants. The advanced architectures use an NVIDIA-style 800 VDC downstream structure, while the 69 kV subtransmission assumption is a user-specified scenario input rather than a direct NVIDIA-published value. Public-data-only sensitivity layer: annual load bins are now derived from the NREL ESIF public IT-power series rather than a flat full-load year."
    },
    "global": {
      "base_it_load_mw": 100.0,
      "base_it_load_mw_note": "Reference hyperscale campus anchor. IEA chart notes use 100 MW as the representative hyperscale data center size.",
      "base_it_load_mw_source_ids": [
        "iea_2025_energy_ai"
      ],
      "electricity_price_per_mwh": 92.9,
      "electricity_price_per_mwh_note": "U.S. industrial average revenue per kWh for January 2026 converted from 9.29 cents/kWh.",
      "electricity_price_per_mwh_source_ids": [
        "eia_electricity_monthly_2026_01"
      ],
      "default_power_factor": 0.98,
      "default_power_factor_note": "Engineering assumption for AC conductor current calculations; replace with site-specific measured PF.",
      "default_power_factor_source_ids": [],
      "scalable_unit_tdp_mw": 1.2,
      "scalable_unit_tdp_mw_source_ids": [
        "nvidia_dgx_superpod_gb200_2025"
      ],
      "racks_per_scalable_unit": 8,
      "racks_per_scalable_unit_source_ids": [
        "nvidia_dgx_superpod_gb200_2025"
      ]
    },
    "sources": {
      "iea_2025_energy_ai": {
        "title": "IEA Energy and AI",
        "date": "2025-04-10",
        "url": "https://www.iea.org/reports/energy-and-ai/energy-demand-from-ai",
        "type": "Tier A"
      },
      "eia_electricity_monthly_2026_01": {
        "title": "EIA Electricity Monthly Update with Data for January 2026",
        "date": "2026-03-24",
        "url": "https://www.eia.gov/electricity/monthly/update/end-use.php",
        "type": "Tier A"
      },
      "nvidia_dgx_superpod_gb200_2025": {
        "title": "NVIDIA DGX SuperPOD GB200 Reference Architecture",
        "date": "2025-11-19",
        "url": "https://docs.nvidia.com/dgx-superpod/reference-architecture-scalable-infrastructure-gb200/latest/dgx-superpod-architecture.html",
        "type": "Tier A"
      },
      "nvidia_800vdc_blog_2025": {
        "title": "NVIDIA 800 VDC Architecture Will Power the Next Generation of AI Factories",
        "date": "2025-05-20",
        "url": "https://developer.nvidia.com/blog/nvidia-800-v-hvdc-architecture-will-power-the-next-generation-of-ai-factories/",
        "type": "Tier C"
      },
      "opendss_epri_2026": {
        "title": "OpenDSS Overview",
        "date": "2026-04-08",
        "url": "https://opendss.epri.com/OpenDSSOverview.html",
        "type": "Tier A"
      },
      "opendss_quasi_static_local_2026": {
        "title": "Local OpenDSS AC-boundary cross-check setup",
        "date": "2026-04-08",
        "url": "file:///Users/zhengjieyang/Documents/DC2/dc_backbone_model.py",
        "type": "Local"
      },
      "opendss_harmonic_scan_local_2026": {
        "title": "Local OpenDSS harmonic-sensitivity scan setup",
        "date": "2026-04-10",
        "url": "file:///Users/zhengjieyang/Documents/DC2/dc_backbone_model.py",
        "type": "Local"
      },
      "pnnl_38817_2026": {
        "title": "Electromagnetic Transient Modeling of Data Centers",
        "date": "2026-01-01",
        "url": "https://www.energy.gov/sites/default/files/2026-01/Data_Center_EMT_Models.pdf",
        "type": "Tier A"
      },
      "arxiv_2508_14318": {
        "title": "Power Stabilization for AI Training Datacenters",
        "date": "2025-08-20",
        "url": "https://arxiv.org/abs/2508.14318",
        "type": "Tier C"
      },
      "segan_2025_14_8hz": {
        "title": "Understanding the inception of 14.7 Hz oscillations emerging from a data center",
        "date": "2025-01-01",
        "url": "https://www.sciencedirect.com/science/article/abs/pii/S2352467725001171",
        "type": "Tier B"
      },
      "schneider_galaxy_vx_2025": {
        "title": "Galaxy VX Technical Specifications",
        "date": "2025-07-01",
        "url": "https://www.productinfo.schneider-electric.com/galaxyvx_iec/5ac76feb46e0fb00011d4e36/990-5850E%20400%20V%20Technical%20Specifications/English/990-5850N_EN.pdf",
        "type": "Tier A"
      },
      "ocp_delta_orv3": {
        "title": "Delta 18kW 1OU Open Rack v3 Power Shelf",
        "date": "2026-01-01",
        "url": "https://www.opencompute.org/products/431/delta-18kw-1ou-open-rack-v3-power-shelf",
        "type": "Tier A"
      },
      "rothmund_2019_dc_transformer": {
        "title": "99% Efficient 10 kV SiC-Based 7 kV/400 V DC Transformer for Future Data Centers",
        "date": "2019-01-01",
        "url": "https://doi.org/10.1109/JESTPE.2018.2886139",
        "type": "Tier B"
      },
      "white_paper_local_2026": {
        "title": "Direct Current Subtransmission Backbone for AI Factories white paper",
        "date": "2026-04-07",
        "url": "file:///Users/zhengjieyang/Documents/DC2/DC_Subtransmission_Backbone_for_AI_Factories_White_Paper_scrubbed.docx",
        "type": "Local"
      },
      "user_specified_69kv_scenario_2026": {
        "title": "User-specified 69 kV subtransmission scenario",
        "date": "2026-04-08",
        "url": "local-conversation",
        "type": "Local"
      }
    },
    "reference_context": {
      "equivalent_scalable_units": 83.33333333333334,
      "equivalent_racks": 666.6666666666667
    },
    "results": [
      {
        "name": "traditional_ac",
        "display_name": "Traditional AC-centric",
        "annual_delivered_mwh": 357459.73874999996,
        "annual_input_mwh": 426669.9914352583,
        "annual_loss_mwh": 69210.25268525824,
        "annual_loss_cost_usd": 6429632.474460491,
        "average_total_efficiency": 0.8377897342804805,
        "full_load_total_efficiency": 0.8748128869106644,
        "full_load_input_mw": 114.3101587736578,
        "full_load_loss_mw": 14.310158773657804,
        "full_load_breakdown": [
          {
            "name": "MV AC campus feeder",
            "element_type": "conductor",
            "load_ratio": null,
            "efficiency": null,
            "downstream_mw": 114.2873061721555,
            "upstream_mw": 114.3101587736578,
            "loss_mw": 0.022852601502311116
          },
          {
            "name": "MV/LV transformer",
            "element_type": "stage",
            "load_ratio": 0.9944723598885009,
            "efficiency": 0.9919723617994425,
            "downstream_mw": 113.36984902728909,
            "upstream_mw": 114.2873061721555,
            "loss_mw": 0.917457144866404
          },
          {
            "name": "Facility UPS",
            "element_type": "stage",
            "load_ratio": 0.9993505856494833,
            "efficiency": 0.9520155859444124,
            "downstream_mw": 107.9298632501442,
            "upstream_mw": 113.36984902728909,
            "loss_mw": 5.439985777144898
          },
          {
            "name": "LV AC distribution",
            "element_type": "conductor",
            "load_ratio": null,
            "efficiency": null,
            "downstream_mw": 107.46018221063821,
            "upstream_mw": 107.9298632501442,
            "loss_mw": 0.4696810395059826
          },
          {
            "name": "PDU / transformer stage",
            "element_type": "stage",
            "load_ratio": 0.9985465725835242,
            "efficiency": 0.9849781985887528,
            "downstream_mw": 105.84593669385356,
            "upstream_mw": 107.46018221063821,
            "loss_mw": 1.6142455167846492
          },
          {
            "name": "Server PSU AC/DC",
            "element_type": "stage",
            "load_ratio": 0.9920214507783999,
            "efficiency": 0.974720750777244,
            "downstream_mw": 103.17023088095358,
            "upstream_mw": 105.84593669385356,
            "loss_mw": 2.6757058128999773
          },
          {
            "name": "Board DC/DC",
            "element_type": "stage",
            "load_ratio": 0.970873786407767,
            "efficiency": 0.9692718446601941,
            "downstream_mw": 100.0,
            "upstream_mw": 103.17023088095358,
            "loss_mw": 3.170230880953582
          }
        ],
        "load_bins": [
          {
            "name": "public_esif_quantile_bin_01",
            "load_fraction": 0.166579,
            "delivered_it_mw": 16.6579,
            "upstream_input_mw": 20.705883289490384,
            "total_loss_mw": 4.047983289490382,
            "total_efficiency": 0.8045008158842949,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 20.705133229995862,
                "upstream_mw": 20.705883289490384,
                "loss_mw": 0.0007500594945200736
              },
              {
                "name": "MV/LV transformer",
                "element_type": "stage",
                "load_ratio": 0.17889961606619234,
                "efficiency": 0.985,
                "downstream_mw": 20.394556231545923,
                "upstream_mw": 20.705133229995862,
                "loss_mw": 0.3105769984499389
              },
              {
                "name": "Facility UPS",
                "element_type": "stage",
                "load_ratio": 0.18166262124765906,
                "efficiency": 0.962,
                "downstream_mw": 19.61956309474718,
                "upstream_mw": 20.394556231545923,
                "loss_mw": 0.774993136798745
              },
              {
                "name": "LV AC distribution",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 19.603931825264347,
                "upstream_mw": 19.61956309474718,
                "loss_mw": 0.015631269482833176
              },
              {
                "name": "PDU / transformer stage",
                "element_type": "stage",
                "load_ratio": 0.1797643559826127,
                "efficiency": 0.972,
                "downstream_mw": 19.055021734156945,
                "upstream_mw": 19.603931825264347,
                "loss_mw": 0.5489100911074019
              },
              {
                "name": "Server PSU AC/DC",
                "element_type": "stage",
                "load_ratio": 0.1703958674304419,
                "efficiency": 0.93,
                "downstream_mw": 17.72117021276596,
                "upstream_mw": 19.055021734156945,
                "loss_mw": 1.3338515213909865
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.16172718446601944,
                "efficiency": 0.94,
                "downstream_mw": 16.6579,
                "upstream_mw": 17.72117021276596,
                "loss_mw": 1.063270212765957
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_02",
            "load_fraction": 0.231228,
            "delivered_it_mw": 23.122799999999998,
            "upstream_input_mw": 28.592189327905285,
            "total_loss_mw": 5.4693893279052865,
            "total_efficiency": 0.8087103696334546,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 28.590759146826404,
                "upstream_mw": 28.592189327905285,
                "loss_mw": 0.0014301810788805056
              },
              {
                "name": "MV/LV transformer",
                "element_type": "stage",
                "load_ratio": 0.24719199848352053,
                "efficiency": 0.9856292266464469,
                "downstream_mw": 28.179887827121338,
                "upstream_mw": 28.590759146826404,
                "loss_mw": 0.4108713197050662
              },
              {
                "name": "Facility UPS",
                "element_type": "stage",
                "load_ratio": 0.2510107965391026,
                "efficiency": 0.9620040431861564,
                "downstream_mw": 27.10916602622308,
                "upstream_mw": 28.179887827121338,
                "loss_mw": 1.0707218008982586
              },
              {
                "name": "LV AC distribution",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 27.07934077856416,
                "upstream_mw": 27.10916602622308,
                "loss_mw": 0.029825247658918485
              },
              {
                "name": "PDU / transformer stage",
                "element_type": "stage",
                "load_ratio": 0.24856055654666834,
                "efficiency": 0.9729712111309333,
                "downstream_mw": 26.347418993946842,
                "upstream_mw": 27.07934077856416,
                "loss_mw": 0.7319217846173167
              },
              {
                "name": "Server PSU AC/DC",
                "element_type": "stage",
                "load_ratio": 0.23621843411831955,
                "efficiency": 0.9324145622745547,
                "downstream_mw": 24.566717148305234,
                "upstream_mw": 26.347418993946842,
                "loss_mw": 1.7807018456416088
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.2244932038834951,
                "efficiency": 0.9412246601941747,
                "downstream_mw": 23.122799999999998,
                "upstream_mw": 24.566717148305234,
                "loss_mw": 1.4439171483052355
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_03",
            "load_fraction": 0.246206,
            "delivered_it_mw": 24.6206,
            "upstream_input_mw": 30.37205755455865,
            "total_loss_mw": 5.751457554558652,
            "total_efficiency": 0.8106332590662632,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 30.3704437834717,
                "upstream_mw": 30.37205755455865,
                "loss_mw": 0.0016137710869526113
              },
              {
                "name": "MV/LV transformer",
                "element_type": "stage",
                "load_ratio": 0.2626337719243447,
                "efficiency": 0.9858351169589913,
                "downstream_mw": 29.940249999375293,
                "upstream_mw": 30.3704437834717,
                "loss_mw": 0.4301937840964065
              },
              {
                "name": "Facility UPS",
                "element_type": "stage",
                "load_ratio": 0.26670853268501743,
                "efficiency": 0.96206683413074,
                "downstream_mw": 28.80452152998188,
                "upstream_mw": 29.940249999375293,
                "loss_mw": 1.1357284693934133
              },
              {
                "name": "LV AC distribution",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 28.77085383494629,
                "upstream_mw": 28.80452152998188,
                "loss_mw": 0.0336676950355908
              },
              {
                "name": "PDU / transformer stage",
                "element_type": "stage",
                "load_ratio": 0.264171654655629,
                "efficiency": 0.9732834330931126,
                "downstream_mw": 28.00219539349667,
                "upstream_mw": 28.77085383494629,
                "loss_mw": 0.7686584414496203
              },
              {
                "name": "Server PSU AC/DC",
                "element_type": "stage",
                "load_ratio": 0.25132554727092116,
                "efficiency": 0.9334217031513947,
                "downstream_mw": 26.137856916175803,
                "upstream_mw": 28.00219539349667,
                "loss_mw": 1.8643384773208673
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.23903495145631068,
                "efficiency": 0.9419517475728155,
                "downstream_mw": 24.6206,
                "upstream_mw": 26.137856916175803,
                "loss_mw": 1.5172569161758034
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_04",
            "load_fraction": 0.256264,
            "delivered_it_mw": 25.6264,
            "upstream_input_mw": 31.56253988112531,
            "total_loss_mw": 5.93613988112531,
            "total_efficiency": 0.8119245186387811,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 31.560797129159123,
                "upstream_mw": 31.56253988112531,
                "loss_mw": 0.0017427519661877549
              },
              {
                "name": "MV/LV transformer",
                "element_type": "stage",
                "load_ratio": 0.2729657010062545,
                "efficiency": 0.9859728760134168,
                "downstream_mw": 31.118089914713007,
                "upstream_mw": 31.560797129159123,
                "loss_mw": 0.4427072144461164
              },
              {
                "name": "Facility UPS",
                "element_type": "stage",
                "load_ratio": 0.2772128680356611,
                "efficiency": 0.9621088514721426,
                "downstream_mw": 29.938989747851398,
                "upstream_mw": 31.118089914713007,
                "loss_mw": 1.179100166861609
              },
              {
                "name": "LV AC distribution",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 29.902621163129794,
                "upstream_mw": 29.938989747851398,
                "loss_mw": 0.03636858472160273
              },
              {
                "name": "PDU / transformer stage",
                "element_type": "stage",
                "load_ratio": 0.2746224140197773,
                "efficiency": 0.9734924482803955,
                "downstream_mw": 29.10997588609639,
                "upstream_mw": 29.902621163129794,
                "loss_mw": 0.7926452770334045
              },
              {
                "name": "Server PSU AC/DC",
                "element_type": "stage",
                "load_ratio": 0.26145716683045317,
                "efficiency": 0.9340971444553636,
                "downstream_mw": 27.191545350367132,
                "upstream_mw": 29.10997588609639,
                "loss_mw": 1.9184305357292573
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.2488,
                "efficiency": 0.9424399999999999,
                "downstream_mw": 25.6264,
                "upstream_mw": 27.191545350367132,
                "loss_mw": 1.565145350367132
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_05",
            "load_fraction": 0.27188,
            "delivered_it_mw": 27.188000000000002,
            "upstream_input_mw": 33.40339148428225,
            "total_loss_mw": 6.21539148428225,
            "total_efficiency": 0.8139293284872926,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 33.4014395282866,
                "upstream_mw": 33.40339148428225,
                "loss_mw": 0.001951955995653962
              },
              {
                "name": "MV/LV transformer",
                "element_type": "stage",
                "load_ratio": 0.28894764027837605,
                "efficiency": 0.986185968537045,
                "downstream_mw": 32.940030991734865,
                "upstream_mw": 33.4014395282866,
                "loss_mw": 0.46140853655173686
              },
              {
                "name": "Facility UPS",
                "element_type": "stage",
                "load_ratio": 0.2934633013335246,
                "efficiency": 0.9621738532053341,
                "downstream_mw": 31.69403654402066,
                "upstream_mw": 32.940030991734865,
                "loss_mw": 1.2459944477142066
              },
              {
                "name": "LV AC distribution",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 31.65328486978954,
                "upstream_mw": 31.69403654402066,
                "loss_mw": 0.04075167423111657
              },
              {
                "name": "PDU / transformer stage",
                "element_type": "stage",
                "load_ratio": 0.29079691799668295,
                "efficiency": 0.9738159383599336,
                "downstream_mw": 30.824473307648393,
                "upstream_mw": 31.65328486978954,
                "loss_mw": 0.8288115621411478
              },
              {
                "name": "Server PSU AC/DC",
                "element_type": "stage",
                "load_ratio": 0.277166682687458,
                "efficiency": 0.9351444455124972,
                "downstream_mw": 28.825334999495627,
                "upstream_mw": 30.824473307648393,
                "loss_mw": 1.9991383081527658
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.2639611650485437,
                "efficiency": 0.9431980582524271,
                "downstream_mw": 27.188000000000002,
                "upstream_mw": 28.825334999495627,
                "loss_mw": 1.637334999495625
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_06",
            "load_fraction": 0.294066,
            "delivered_it_mw": 29.4066,
            "upstream_input_mw": 36.003190166279246,
            "total_loss_mw": 6.596590166279245,
            "total_efficiency": 0.8167776206549151,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 36.00092256384508,
                "upstream_mw": 36.003190166279246,
                "loss_mw": 0.002267602434167396
              },
              {
                "name": "MV/LV transformer",
                "element_type": "stage",
                "load_ratio": 0.31153021579725165,
                "efficiency": 0.9864870695439634,
                "downstream_mw": 35.514444600886684,
                "upstream_mw": 36.00092256384508,
                "loss_mw": 0.4864779629583964
              },
              {
                "name": "Facility UPS",
                "element_type": "stage",
                "load_ratio": 0.31642900428540127,
                "efficiency": 0.9622657160171416,
                "downstream_mw": 34.17433246282334,
                "upstream_mw": 35.514444600886684,
                "loss_mw": 1.340112138063347
              },
              {
                "name": "LV AC distribution",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 34.12696248804637,
                "upstream_mw": 34.17433246282334,
                "loss_mw": 0.04736997477696971
              },
              {
                "name": "PDU / transformer stage",
                "element_type": "stage",
                "load_ratio": 0.31366973199981835,
                "efficiency": 0.9742733946399963,
                "downstream_mw": 33.24899159198075,
                "upstream_mw": 34.12696248804637,
                "loss_mw": 0.8779708960656194
              },
              {
                "name": "Server PSU AC/DC",
                "element_type": "stage",
                "load_ratio": 0.29944216959544795,
                "efficiency": 0.9366294779730299,
                "downstream_mw": 31.141985637926584,
                "upstream_mw": 33.24899159198075,
                "loss_mw": 2.107005954054163
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.2855009708737864,
                "efficiency": 0.9442750485436893,
                "downstream_mw": 29.4066,
                "upstream_mw": 31.141985637926584,
                "loss_mw": 1.7353856379265835
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_07",
            "load_fraction": 0.308126,
            "delivered_it_mw": 30.8126,
            "upstream_input_mw": 37.641402064726286,
            "total_loss_mw": 6.828802064726286,
            "total_efficiency": 0.8185826858153737,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 37.63892342138232,
                "upstream_mw": 37.641402064726286,
                "loss_mw": 0.0024786433439624948
              },
              {
                "name": "MV/LV transformer",
                "element_type": "stage",
                "load_ratio": 0.3257671588556388,
                "efficiency": 0.9866768954514085,
                "downstream_mw": 37.13745610954282,
                "upstream_mw": 37.63892342138232,
                "loss_mw": 0.5014673118395052
              },
              {
                "name": "Facility UPS",
                "element_type": "stage",
                "load_ratio": 0.3309097398614068,
                "efficiency": 0.9623236389594456,
                "downstream_mw": 35.73825190503194,
                "upstream_mw": 37.13745610954282,
                "loss_mw": 1.3992042045108803
              },
              {
                "name": "LV AC distribution",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 35.686453704980295,
                "upstream_mw": 35.73825190503194,
                "loss_mw": 0.05179820005164278
              },
              {
                "name": "PDU / transformer stage",
                "element_type": "stage",
                "load_ratio": 0.3281005859798477,
                "efficiency": 0.9745620117195969,
                "downstream_mw": 34.77866211386386,
                "upstream_mw": 35.686453704980295,
                "loss_mw": 0.9077915911164354
              },
              {
                "name": "Server PSU AC/DC",
                "element_type": "stage",
                "load_ratio": 0.31353259503200587,
                "efficiency": 0.9375688396688004,
                "downstream_mw": 32.60738988332861,
                "upstream_mw": 34.77866211386386,
                "loss_mw": 2.1712722305352514
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.29915145631067963,
                "efficiency": 0.9449575728155339,
                "downstream_mw": 30.8126,
                "upstream_mw": 32.60738988332861,
                "loss_mw": 1.7947898833286082
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_08",
            "load_fraction": 0.319538,
            "delivered_it_mw": 31.953799999999998,
            "upstream_input_mw": 38.96577747712939,
            "total_loss_mw": 7.0119774771293955,
            "total_efficiency": 0.8200477975514536,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 38.96312136052644,
                "upstream_mw": 38.96577747712939,
                "loss_mw": 0.0026561166029506747
              },
              {
                "name": "MV/LV transformer",
                "element_type": "stage",
                "load_ratio": 0.33728064008761116,
                "efficiency": 0.9868304085345014,
                "downstream_mw": 38.44999296998767,
                "upstream_mw": 38.96312136052644,
                "loss_mw": 0.5131283905387747
              },
              {
                "name": "Facility UPS",
                "element_type": "stage",
                "load_ratio": 0.3426216522652037,
                "efficiency": 0.9623704866090608,
                "downstream_mw": 37.003138444642,
                "upstream_mw": 38.44999296998767,
                "loss_mw": 1.446854525345671
              },
              {
                "name": "LV AC distribution",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 36.947614451803766,
                "upstream_mw": 37.003138444642,
                "loss_mw": 0.055523992838235475
              },
              {
                "name": "PDU / transformer stage",
                "element_type": "stage",
                "load_ratio": 0.33977707392343154,
                "efficiency": 0.9747955414784686,
                "downstream_mw": 36.016369835883744,
                "upstream_mw": 36.947614451803766,
                "loss_mw": 0.9312446159200221
              },
              {
                "name": "Server PSU AC/DC",
                "element_type": "stage",
                "load_ratio": 0.3249543337877397,
                "efficiency": 0.9383302889191827,
                "downstream_mw": 33.79525071392493,
                "upstream_mw": 36.016369835883744,
                "loss_mw": 2.2211191219588144
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.310231067961165,
                "efficiency": 0.9455115533980583,
                "downstream_mw": 31.953799999999998,
                "upstream_mw": 33.79525071392493,
                "loss_mw": 1.8414507139249316
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_09",
            "load_fraction": 0.33497,
            "delivered_it_mw": 33.497,
            "upstream_input_mw": 40.749169783294214,
            "total_loss_mw": 7.252169783294214,
            "total_efficiency": 0.8220290174778638,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 40.74626498979053,
                "upstream_mw": 40.749169783294214,
                "loss_mw": 0.002904793503683886
              },
              {
                "name": "MV/LV transformer",
                "element_type": "stage",
                "load_ratio": 0.3527901701616395,
                "efficiency": 0.9870372022688219,
                "downstream_mw": 40.218079398426894,
                "upstream_mw": 40.74626498979053,
                "loss_mw": 0.5281855913636377
              },
              {
                "name": "Facility UPS",
                "element_type": "stage",
                "load_ratio": 0.3584002869136138,
                "efficiency": 0.9624336011476544,
                "downstream_mw": 38.70723098667029,
                "upstream_mw": 40.218079398426894,
                "loss_mw": 1.510848411756605
              },
              {
                "name": "LV AC distribution",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 38.646483564863246,
                "upstream_mw": 38.70723098667029,
                "loss_mw": 0.060747421807045114
              },
              {
                "name": "PDU / transformer stage",
                "element_type": "stage",
                "load_ratio": 0.35551494471839695,
                "efficiency": 0.975110298894368,
                "downstream_mw": 37.68458414015008,
                "upstream_mw": 38.646483564863246,
                "loss_mw": 0.9618994247131667
              },
              {
                "name": "Server PSU AC/DC",
                "element_type": "stage",
                "load_ratio": 0.34037823339940976,
                "efficiency": 0.939358548893294,
                "downstream_mw": 35.399336273538616,
                "upstream_mw": 37.68458414015008,
                "loss_mw": 2.2852478666114635
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.3252135922330097,
                "efficiency": 0.9462606796116504,
                "downstream_mw": 33.497,
                "upstream_mw": 35.399336273538616,
                "loss_mw": 1.9023362735386158
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_10",
            "load_fraction": 0.357227,
            "delivered_it_mw": 35.7227,
            "upstream_input_mw": 43.30620183072485,
            "total_loss_mw": 7.583501830724849,
            "total_efficiency": 0.8248864709870605,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 43.30292107389966,
                "upstream_mw": 43.30620183072485,
                "loss_mw": 0.003280756825194543
              },
              {
                "name": "MV/LV transformer",
                "element_type": "stage",
                "load_ratio": 0.3750389464346969,
                "efficiency": 0.9873338526191293,
                "downstream_mw": 42.754439893555436,
                "upstream_mw": 43.30292107389966,
                "loss_mw": 0.5484811803442255
              },
              {
                "name": "Facility UPS",
                "element_type": "stage",
                "load_ratio": 0.38103871411950496,
                "efficiency": 0.962524154856478,
                "downstream_mw": 41.152181124906534,
                "upstream_mw": 42.754439893555436,
                "loss_mw": 1.6022587686489018
              },
              {
                "name": "LV AC distribution",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 41.08353067276177,
                "upstream_mw": 41.152181124906534,
                "loss_mw": 0.06865045214476705
              },
              {
                "name": "PDU / transformer stage",
                "element_type": "stage",
                "load_ratio": 0.3781088549626738,
                "efficiency": 0.9755621770992534,
                "downstream_mw": 40.07953862604342,
                "upstream_mw": 41.08353067276177,
                "loss_mw": 1.003992046718345
              },
              {
                "name": "Server PSU AC/DC",
                "element_type": "stage",
                "load_ratio": 0.362580588993405,
                "efficiency": 0.9408387059328936,
                "downstream_mw": 37.70838125531412,
                "upstream_mw": 40.07953862604342,
                "loss_mw": 2.3711573707293
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.3468223300970874,
                "efficiency": 0.9473411165048543,
                "downstream_mw": 35.7227,
                "upstream_mw": 37.70838125531412,
                "loss_mw": 1.9856812553141197
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_11",
            "load_fraction": 0.377627,
            "delivered_it_mw": 37.7627,
            "upstream_input_mw": 45.63437789518945,
            "total_loss_mw": 7.87167789518945,
            "total_efficiency": 0.8275055285454161,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 45.63073493369046,
                "upstream_mw": 45.63437789518945,
                "loss_mw": 0.003642961498991605
              },
              {
                "name": "MV/LV transformer",
                "element_type": "stage",
                "load_ratio": 0.39530790484947653,
                "efficiency": 0.987604105397993,
                "downstream_mw": 45.06510115284032,
                "upstream_mw": 45.63073493369046,
                "loss_mw": 0.5656337808501419
              },
              {
                "name": "Facility UPS",
                "element_type": "stage",
                "load_ratio": 0.4016663587799258,
                "efficiency": 0.9626066654351196,
                "downstream_mw": 43.379966748231986,
                "upstream_mw": 45.06510115284032,
                "loss_mw": 1.685134404608334
              },
              {
                "name": "LV AC distribution",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 43.30369603379224,
                "upstream_mw": 43.379966748231986,
                "loss_mw": 0.07627071443974656
              },
              {
                "name": "PDU / transformer stage",
                "element_type": "stage",
                "load_ratio": 0.3987102862408423,
                "efficiency": 0.9759742057248169,
                "downstream_mw": 42.263290341529284,
                "upstream_mw": 43.30369603379224,
                "loss_mw": 1.0404056922629579
              },
              {
                "name": "Server PSU AC/DC",
                "element_type": "stage",
                "load_ratio": 0.3828860687745995,
                "efficiency": 0.9421924045849733,
                "downstream_mw": 39.82015115255835,
                "upstream_mw": 42.263290341529284,
                "loss_mw": 2.4431391889709317
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.36662815533980586,
                "efficiency": 0.9483314077669902,
                "downstream_mw": 37.7627,
                "upstream_mw": 39.82015115255835,
                "loss_mw": 2.0574511525583503
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_12",
            "load_fraction": 0.422443,
            "delivered_it_mw": 42.2443,
            "upstream_input_mw": 50.69766488838807,
            "total_loss_mw": 8.453364888388066,
            "total_efficiency": 0.8332592850775609,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 50.693168761775716,
                "upstream_mw": 50.69766488838807,
                "loss_mw": 0.004496126612353503
              },
              {
                "name": "MV/LV transformer",
                "element_type": "stage",
                "load_ratio": 0.43942633001516407,
                "efficiency": 0.9881923510668689,
                "downstream_mw": 50.0946016217287,
                "upstream_mw": 50.693168761775716,
                "loss_mw": 0.5985671400470167
              },
              {
                "name": "Facility UPS",
                "element_type": "stage",
                "load_ratio": 0.4465777471836524,
                "efficiency": 0.9627863109887346,
                "downstream_mw": 48.23039669583446,
                "upstream_mw": 50.0946016217287,
                "loss_mw": 1.8642049258942421
              },
              {
                "name": "LV AC distribution",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 48.13615336052382,
                "upstream_mw": 48.23039669583446,
                "loss_mw": 0.09424333531064
              },
              {
                "name": "PDU / transformer stage",
                "element_type": "stage",
                "load_ratio": 0.44361199960279274,
                "efficiency": 0.9768722399920559,
                "downstream_mw": 47.02287195789603,
                "upstream_mw": 48.13615336052382,
                "loss_mw": 1.1132814026277913
              },
              {
                "name": "Server PSU AC/DC",
                "element_type": "stage",
                "load_ratio": 0.4273458451138446,
                "efficiency": 0.9451563896742563,
                "downstream_mw": 44.44396789183984,
                "upstream_mw": 47.02287195789603,
                "loss_mw": 2.5789040660561895
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.4101388349514563,
                "efficiency": 0.9505069417475728,
                "downstream_mw": 42.2443,
                "upstream_mw": 44.44396789183984,
                "loss_mw": 2.1996678918398374
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_13",
            "load_fraction": 0.5622,
            "delivered_it_mw": 56.220000000000006,
            "upstream_input_mw": 66.33507276473583,
            "total_loss_mw": 10.115072764735821,
            "total_efficiency": 0.8475154643967909,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 66.32737569745296,
                "upstream_mw": 66.33507276473583,
                "loss_mw": 0.0076970672828614245
              },
              {
                "name": "MV/LV transformer",
                "element_type": "stage",
                "load_ratio": 0.5757127492797494,
                "efficiency": 0.989504751661865,
                "downstream_mw": 65.63125341789141,
                "upstream_mw": 66.32737569745296,
                "loss_mw": 0.6961222795615498
              },
              {
                "name": "Facility UPS",
                "element_type": "stage",
                "load_ratio": 0.5841887845587321,
                "efficiency": 0.9613162243088254,
                "downstream_mw": 63.09238873234307,
                "upstream_mw": 65.63125341789141,
                "loss_mw": 2.538864685548347
              },
              {
                "name": "LV AC distribution",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 62.93130881005538,
                "upstream_mw": 63.09238873234307,
                "loss_mw": 0.16107992228769238
              },
              {
                "name": "PDU / transformer stage",
                "element_type": "stage",
                "load_ratio": 0.5812737312575441,
                "efficiency": 0.9790836497501005,
                "downstream_mw": 61.615015513299674,
                "upstream_mw": 62.93130881005538,
                "loss_mw": 1.3162932967557026
              },
              {
                "name": "Server PSU AC/DC",
                "element_type": "stage",
                "load_ratio": 0.5651451929030279,
                "efficiency": 0.9539087115741817,
                "downstream_mw": 58.775100061914905,
                "upstream_mw": 61.615015513299674,
                "loss_mw": 2.839915451384769
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.5458252427184467,
                "efficiency": 0.9565275080906148,
                "downstream_mw": 56.220000000000006,
                "upstream_mw": 58.775100061914905,
                "loss_mw": 2.5551000619148994
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_14",
            "load_fraction": 0.689751,
            "delivered_it_mw": 68.9751,
            "upstream_input_mw": 80.45173627654414,
            "total_loss_mw": 11.476636276544141,
            "total_efficiency": 0.857347562554841,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 80.44041518606994,
                "upstream_mw": 80.45173627654414,
                "loss_mw": 0.01132109047419997
              },
              {
                "name": "MV/LV transformer",
                "element_type": "stage",
                "load_ratio": 0.6987910190033549,
                "efficiency": 0.9903252734600223,
                "downstream_mw": 79.66217616638245,
                "upstream_mw": 80.44041518606994,
                "loss_mw": 0.77823901968749
              },
              {
                "name": "Facility UPS",
                "element_type": "stage",
                "load_ratio": 0.7072634673267183,
                "efficiency": 0.9588547306534656,
                "downstream_mw": 76.38445447128558,
                "upstream_mw": 79.66217616638245,
                "loss_mw": 3.277721695096872
              },
              {
                "name": "LV AC distribution",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 76.14860668407105,
                "upstream_mw": 76.38445447128558,
                "loss_mw": 0.2358477872145294
              },
              {
                "name": "PDU / transformer stage",
                "element_type": "stage",
                "load_ratio": 0.7045378074627822,
                "efficiency": 0.9807271707661704,
                "downstream_mw": 74.68100759105491,
                "upstream_mw": 76.14860668407105,
                "loss_mw": 1.4675990930161475
              },
              {
                "name": "Server PSU AC/DC",
                "element_type": "stage",
                "load_ratio": 0.6903850585748186,
                "efficiency": 0.9614231035144891,
                "downstream_mw": 71.80004609178113,
                "upstream_mw": 74.68100759105491,
                "loss_mw": 2.8809614992737806
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.6696611650485437,
                "efficiency": 0.9606553721682848,
                "downstream_mw": 68.9751,
                "upstream_mw": 71.80004609178113,
                "loss_mw": 2.824946091781129
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_15",
            "load_fraction": 0.753346,
            "delivered_it_mw": 75.3346,
            "upstream_input_mw": 87.37612655432585,
            "total_loss_mw": 12.041526554325856,
            "total_efficiency": 0.8621874529212614,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 87.36277313531637,
                "upstream_mw": 87.37612655432585,
                "loss_mw": 0.013353419009482514
              },
              {
                "name": "MV/LV transformer",
                "element_type": "stage",
                "load_ratio": 0.7592347874002701,
                "efficiency": 0.9907282319160018,
                "downstream_mw": 86.55276576363077,
                "upstream_mw": 87.36277313531637,
                "loss_mw": 0.8100073716856002
              },
              {
                "name": "Facility UPS",
                "element_type": "stage",
                "load_ratio": 0.767420032897327,
                "efficiency": 0.9575819192104641,
                "downstream_mw": 82.88136355291131,
                "upstream_mw": 86.55276576363077,
                "loss_mw": 3.6714022107194637
              },
              {
                "name": "LV AC distribution",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 82.60383459808504,
                "upstream_mw": 82.88136355291131,
                "loss_mw": 0.27752895482626844
              },
              {
                "name": "PDU / transformer stage",
                "element_type": "stage",
                "load_ratio": 0.7648895802316668,
                "efficiency": 0.9815318610697555,
                "downstream_mw": 81.07829550455668,
                "upstream_mw": 82.60383459808504,
                "loss_mw": 1.5255390935283657
              },
              {
                "name": "Server PSU AC/DC",
                "element_type": "stage",
                "load_ratio": 0.7524265338016793,
                "efficiency": 0.9651455920281007,
                "downstream_mw": 78.25235951537465,
                "upstream_mw": 81.07829550455668,
                "loss_mw": 2.825935989182028
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.7314038834951456,
                "efficiency": 0.9627134627831715,
                "downstream_mw": 75.3346,
                "upstream_mw": 78.25235951537465,
                "loss_mw": 2.917759515374655
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_16",
            "load_fraction": 0.937494,
            "delivered_it_mw": 93.74940000000001,
            "upstream_input_mw": 107.50913919099622,
            "total_loss_mw": 13.759739190996214,
            "total_efficiency": 0.8720133070124276,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 107.48892450083423,
                "upstream_mw": 107.50913919099622,
                "loss_mw": 0.02021469016199849
              },
              {
                "name": "MV/LV transformer",
                "element_type": "stage",
                "load_ratio": 0.9350359519874307,
                "efficiency": 0.9916751797599371,
                "downstream_mw": 106.5940985265671,
                "upstream_mw": 107.48892450083423,
                "loss_mw": 0.8948259742671354
              },
              {
                "name": "Facility UPS",
                "element_type": "stage",
                "load_ratio": 0.9410046947266822,
                "efficiency": 0.9534158873265596,
                "downstream_mw": 101.62850703048169,
                "upstream_mw": 106.5940985265671,
                "loss_mw": 4.965591496085409
              },
              {
                "name": "LV AC distribution",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 101.21185771194001,
                "upstream_mw": 101.62850703048169,
                "loss_mw": 0.41664931854167186
              },
              {
                "name": "PDU / transformer stage",
                "element_type": "stage",
                "load_ratio": 0.9396419393831805,
                "efficiency": 0.9840946290907477,
                "downstream_mw": 99.60204557461714,
                "upstream_mw": 101.21185771194001,
                "loss_mw": 1.6098121373228764
              },
              {
                "name": "Server PSU AC/DC",
                "element_type": "stage",
                "load_ratio": 0.9314721285491683,
                "efficiency": 0.9726015244992209,
                "downstream_mw": 96.8731013691135,
                "upstream_mw": 99.60204557461714,
                "loss_mw": 2.7289442055036375
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.9101883495145632,
                "efficiency": 0.9677547087378641,
                "downstream_mw": 93.74940000000001,
                "upstream_mw": 96.8731013691135,
                "loss_mw": 3.1237013691134905
              }
            ]
          }
        ],
        "element_annual_losses_mwh": {
          "MV AC campus feeder": 44.78658808619267,
          "MV/LV transformer": 4914.849386375025,
          "Facility UPS": 16813.032679649506,
          "LV AC distribution": 931.8201135896758,
          "PDU / transformer stage": 8993.660104401986,
          "Server PSU AC/DC": 19901.65983879146,
          "Board DC/DC": 17610.44397436442
        },
        "innovation_metrics": {
          "ac_harmonic_injection_points": 4,
          "major_conversion_stages": 5,
          "downstream_reactive_coordination_points": 4,
          "dc_native_resource_path": "Indirect; extra interfaces required"
        },
        "native_buffer_anchor": "LV AC distribution",
        "dynamic_cases": [
          {
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
            "source_ids": [
              "pnnl_38817_2026",
              "arxiv_2508_14318"
            ],
            "it_amplitude_fraction": 0.05,
            "it_peak_mw": 5.0,
            "raw_pcc_peak_mw": 5.613710440910751,
            "raw_pcc_peak_to_peak_mw": 11.050510408875553,
            "raw_pcc_peak_fraction_of_base_input": 0.049109462370936725,
            "native_buffer_anchor": "LV AC distribution",
            "native_buffer_marginal_efficiency": 0.9865502531114175,
            "native_buffer_peak_mw": 5.068165543752912,
            "native_buffer_energy_kwh": 0.2240621107489721,
            "emt_relevant": false
          },
          {
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
            "source_ids": [
              "pnnl_38817_2026",
              "arxiv_2508_14318"
            ],
            "it_amplitude_fraction": 0.1,
            "it_peak_mw": 10.0,
            "raw_pcc_peak_mw": 11.35293347624706,
            "raw_pcc_peak_to_peak_mw": 22.2545210235635,
            "raw_pcc_peak_fraction_of_base_input": 0.09931692509260416,
            "native_buffer_anchor": "LV AC distribution",
            "native_buffer_marginal_efficiency": 0.9865502531114175,
            "native_buffer_peak_mw": 10.136331087505823,
            "native_buffer_energy_kwh": 0.4481242214979442,
            "emt_relevant": false
          },
          {
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
            "source_ids": [
              "pnnl_38817_2026",
              "arxiv_2508_14318"
            ],
            "it_amplitude_fraction": 0.15,
            "it_peak_mw": 15.0,
            "raw_pcc_peak_mw": 17.094754254484343,
            "raw_pcc_peak_to_peak_mw": 33.48933229827318,
            "raw_pcc_peak_fraction_of_base_input": 0.1495471132039381,
            "native_buffer_anchor": "LV AC distribution",
            "native_buffer_marginal_efficiency": 0.9865502531114175,
            "native_buffer_peak_mw": 15.204496631258735,
            "native_buffer_energy_kwh": 0.6721863322469162,
            "emt_relevant": false
          },
          {
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
            "source_ids": [
              "segan_2025_14_8hz",
              "pnnl_38817_2026"
            ],
            "it_amplitude_fraction": 0.02,
            "it_peak_mw": 2.0,
            "raw_pcc_peak_mw": 2.200712655501519,
            "raw_pcc_peak_to_peak_mw": 4.3720878185044825,
            "raw_pcc_peak_fraction_of_base_input": 0.019252117914201183,
            "native_buffer_anchor": "LV AC distribution",
            "native_buffer_marginal_efficiency": 0.9865502531114175,
            "native_buffer_peak_mw": 2.0272662175011646,
            "native_buffer_energy_kwh": 0.006055732722945191,
            "emt_relevant": true
          },
          {
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
            "source_ids": [
              "segan_2025_14_8hz",
              "pnnl_38817_2026"
            ],
            "it_amplitude_fraction": 0.05,
            "it_peak_mw": 5.0,
            "raw_pcc_peak_mw": 5.613710440910751,
            "raw_pcc_peak_to_peak_mw": 11.050510408875553,
            "raw_pcc_peak_fraction_of_base_input": 0.049109462370936725,
            "native_buffer_anchor": "LV AC distribution",
            "native_buffer_marginal_efficiency": 0.9865502531114175,
            "native_buffer_peak_mw": 5.068165543752912,
            "native_buffer_energy_kwh": 0.015139331807362977,
            "emt_relevant": true
          },
          {
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
            "source_ids": [
              "segan_2025_14_8hz",
              "pnnl_38817_2026"
            ],
            "it_amplitude_fraction": 0.1,
            "it_peak_mw": 10.0,
            "raw_pcc_peak_mw": 11.35293347624706,
            "raw_pcc_peak_to_peak_mw": 22.2545210235635,
            "raw_pcc_peak_fraction_of_base_input": 0.09931692509260416,
            "native_buffer_anchor": "LV AC distribution",
            "native_buffer_marginal_efficiency": 0.9865502531114175,
            "native_buffer_peak_mw": 10.136331087505823,
            "native_buffer_energy_kwh": 0.030278663614725955,
            "emt_relevant": true
          }
        ],
        "notes": "AC remains the dominant campus distribution domain and power quality ownership is distributed across multiple downstream AC interfaces. This baseline is intentionally not modeled as an 800 VDC data-center architecture.",
        "efficiency_gap_vs_best_pct_points": 4.755263246919905
      },
      {
        "name": "ac_fed_sst_800vdc",
        "display_name": "NVIDIA-style 69 kV AC -> 800 VDC perimeter conversion",
        "annual_delivered_mwh": 357459.73874999996,
        "annual_input_mwh": 403753.1153765147,
        "annual_loss_mwh": 46293.37662651464,
        "annual_loss_cost_usd": 4300654.68860321,
        "average_total_efficiency": 0.8853423667496796,
        "full_load_total_efficiency": 0.9190017174719911,
        "full_load_input_mw": 108.81372482641497,
        "full_load_loss_mw": 8.813724826414969,
        "full_load_breakdown": [
          {
            "name": "MV AC campus feeder",
            "element_type": "conductor",
            "load_ratio": null,
            "efficiency": null,
            "downstream_mw": 108.79301665779849,
            "upstream_mw": 108.81372482641497,
            "loss_mw": 0.02070816861647565
          },
          {
            "name": "Perimeter 69 kV AC -> 800 VDC converter",
            "element_type": "stage",
            "load_ratio": 0.9974124699939231,
            "efficiency": 0.9809741246999392,
            "downstream_mw": 106.72313428934977,
            "upstream_mw": 108.79301665779849,
            "loss_mw": 2.0698823684487166
          },
          {
            "name": "800 VDC facility bus",
            "element_type": "conductor",
            "load_ratio": null,
            "efficiency": null,
            "downstream_mw": 106.159640822373,
            "upstream_mw": 106.72313428934977,
            "loss_mw": 0.5634934669767623
          },
          {
            "name": "Rack / node DC/DC",
            "element_type": "stage",
            "load_ratio": 0.9920214507783999,
            "efficiency": 0.971840429015568,
            "downstream_mw": 103.17023088095358,
            "upstream_mw": 106.159640822373,
            "loss_mw": 2.9894099414194244
          },
          {
            "name": "Board DC/DC",
            "element_type": "stage",
            "load_ratio": 0.970873786407767,
            "efficiency": 0.9692718446601941,
            "downstream_mw": 100.0,
            "upstream_mw": 103.17023088095358,
            "loss_mw": 3.170230880953582
          }
        ],
        "load_bins": [
          {
            "name": "public_esif_quantile_bin_01",
            "load_fraction": 0.166579,
            "delivered_it_mw": 16.6579,
            "upstream_input_mw": 19.45158836633826,
            "total_loss_mw": 2.793688366338259,
            "total_efficiency": 0.8563773655023028,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 19.450926423883338,
                "upstream_mw": 19.45158836633826,
                "loss_mw": 0.0006619424549218108
              },
              {
                "name": "Perimeter 69 kV AC -> 800 VDC converter",
                "element_type": "stage",
                "load_ratio": 0.17542190653315345,
                "efficiency": 0.965,
                "downstream_mw": 18.77014399904742,
                "upstream_mw": 19.450926423883338,
                "loss_mw": 0.6807824248359182
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 18.75256107171001,
                "upstream_mw": 18.77014399904742,
                "loss_mw": 0.017582927337410684
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.1703958674304419,
                "efficiency": 0.945,
                "downstream_mw": 17.72117021276596,
                "upstream_mw": 18.75256107171001,
                "loss_mw": 1.0313908589440501
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.16172718446601944,
                "efficiency": 0.94,
                "downstream_mw": 16.6579,
                "upstream_mw": 17.72117021276596,
                "loss_mw": 1.063270212765957
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_02",
            "load_fraction": 0.231228,
            "delivered_it_mw": 23.122799999999998,
            "upstream_input_mw": 26.891084490143665,
            "total_loss_mw": 3.7682844901436674,
            "total_efficiency": 0.8598686307528858,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 26.88981941761374,
                "upstream_mw": 26.891084490143665,
                "loss_mw": 0.0012650725299239106
              },
              {
                "name": "Perimeter 69 kV AC -> 800 VDC converter",
                "element_type": "stage",
                "load_ratio": 0.24287010640484671,
                "efficiency": 0.9664290035468281,
                "downstream_mw": 25.9871013853186,
                "upstream_mw": 26.88981941761374,
                "loss_mw": 0.9027180322951409
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 25.953422378660342,
                "upstream_mw": 25.9871013853186,
                "loss_mw": 0.03367900665825738
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.23621843411831955,
                "efficiency": 0.9465694654784604,
                "downstream_mw": 24.566717148305234,
                "upstream_mw": 25.953422378660342,
                "loss_mw": 1.3867052303551084
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.2244932038834951,
                "efficiency": 0.9412246601941747,
                "downstream_mw": 23.122799999999998,
                "upstream_mw": 24.566717148305234,
                "loss_mw": 1.4439171483052355
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_03",
            "load_fraction": 0.246206,
            "delivered_it_mw": 24.6206,
            "upstream_input_mw": 28.57837502456551,
            "total_loss_mw": 3.9577750245655103,
            "total_efficiency": 0.861511544265079,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 28.576946225066404,
                "upstream_mw": 28.57837502456551,
                "loss_mw": 0.001428799499106586
              },
              {
                "name": "Perimeter 69 kV AC -> 800 VDC converter",
                "element_type": "stage",
                "load_ratio": 0.2582451909361129,
                "efficiency": 0.966941506364537,
                "downstream_mw": 27.63223543016408,
                "upstream_mw": 28.576946225066404,
                "loss_mw": 0.9447107949023241
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 27.594163537098474,
                "upstream_mw": 27.63223543016408,
                "loss_mw": 0.038071893065606745
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.25132554727092116,
                "efficiency": 0.9472241070484065,
                "downstream_mw": 26.137856916175803,
                "upstream_mw": 27.594163537098474,
                "loss_mw": 1.4563066209226712
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.23903495145631068,
                "efficiency": 0.9419517475728155,
                "downstream_mw": 24.6206,
                "upstream_mw": 26.137856916175803,
                "loss_mw": 1.5172569161758034
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_04",
            "load_fraction": 0.256264,
            "delivered_it_mw": 25.6264,
            "upstream_input_mw": 29.707814064135132,
            "total_loss_mw": 4.0814140641351315,
            "total_efficiency": 0.8626147970589855,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 29.706270104630878,
                "upstream_mw": 29.707814064135132,
                "loss_mw": 0.0015439595042520812
              },
              {
                "name": "Perimeter 69 kV AC -> 800 VDC converter",
                "element_type": "stage",
                "load_ratio": 0.26854603317921705,
                "efficiency": 0.9672848677726406,
                "downstream_mw": 28.734425550176223,
                "upstream_mw": 29.706270104630878,
                "loss_mw": 0.9718445544546555
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 28.69326039058413,
                "upstream_mw": 28.734425550176223,
                "loss_mw": 0.041165159592093215
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.26145716683045317,
                "efficiency": 0.9476631438959863,
                "downstream_mw": 27.191545350367132,
                "upstream_mw": 28.69326039058413,
                "loss_mw": 1.5017150402169968
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.2488,
                "efficiency": 0.9424399999999999,
                "downstream_mw": 25.6264,
                "upstream_mw": 27.191545350367132,
                "loss_mw": 1.565145350367132
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_05",
            "load_fraction": 0.27188,
            "delivered_it_mw": 27.188000000000002,
            "upstream_input_mw": 31.455661578031677,
            "total_loss_mw": 4.2676615780316745,
            "total_efficiency": 0.8643277119622825,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 31.453930608184073,
                "upstream_mw": 31.455661578031677,
                "loss_mw": 0.0017309698476024597
              },
              {
                "name": "Perimeter 69 kV AC -> 800 VDC converter",
                "element_type": "stage",
                "load_ratio": 0.28450130507572646,
                "efficiency": 0.9678167101691909,
                "downstream_mw": 30.44163964310273,
                "upstream_mw": 31.453930608184073,
                "loss_mw": 1.0122909650813448
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 30.39544548778269,
                "upstream_mw": 30.44163964310273,
                "loss_mw": 0.04619415532003847
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.277166682687458,
                "efficiency": 0.9483438895831231,
                "downstream_mw": 28.825334999495627,
                "upstream_mw": 30.39544548778269,
                "loss_mw": 1.5701104882870638
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.2639611650485437,
                "efficiency": 0.9431980582524271,
                "downstream_mw": 27.188000000000002,
                "upstream_mw": 28.825334999495627,
                "loss_mw": 1.637334999495625
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_06",
            "load_fraction": 0.294066,
            "delivered_it_mw": 29.4066,
            "upstream_input_mw": 33.92698736460521,
            "total_loss_mw": 4.5203873646052095,
            "total_efficiency": 0.8667613096316013,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 33.92497373914197,
                "upstream_mw": 33.92698736460521,
                "loss_mw": 0.0020136254632429247
              },
              {
                "name": "Perimeter 69 kV AC -> 800 VDC converter",
                "element_type": "stage",
                "load_ratio": 0.30709066597478557,
                "efficiency": 0.9685696888658262,
                "downstream_mw": 32.85870125930206,
                "upstream_mw": 33.92497373914197,
                "loss_mw": 1.0662724798399097
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 32.804893208381394,
                "upstream_mw": 32.85870125930206,
                "loss_mw": 0.053808050920665394
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.29944216959544795,
                "efficiency": 0.9493091606824694,
                "downstream_mw": 31.141985637926584,
                "upstream_mw": 32.804893208381394,
                "loss_mw": 1.6629075704548093
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.2855009708737864,
                "efficiency": 0.9442750485436893,
                "downstream_mw": 29.4066,
                "upstream_mw": 31.141985637926584,
                "loss_mw": 1.7353856379265835
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_07",
            "load_fraction": 0.308126,
            "delivered_it_mw": 30.8126,
            "upstream_input_mw": 35.485976262350015,
            "total_loss_mw": 4.673376262350015,
            "total_efficiency": 0.8683035735638367,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 35.48377333970651,
                "upstream_mw": 35.485976262350015,
                "loss_mw": 0.0022029226435069317
              },
              {
                "name": "Perimeter 69 kV AC -> 800 VDC converter",
                "element_type": "stage",
                "load_ratio": 0.3213587238739069,
                "efficiency": 0.9690452907957968,
                "downstream_mw": 34.38538345450804,
                "upstream_mw": 35.48377333970651,
                "loss_mw": 1.098389885198472
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 34.32646813378106,
                "upstream_mw": 34.38538345450804,
                "loss_mw": 0.05891532072697433
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.31353259503200587,
                "efficiency": 0.9499197457847202,
                "downstream_mw": 32.60738988332861,
                "upstream_mw": 34.32646813378106,
                "loss_mw": 1.7190782504524549
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.29915145631067963,
                "efficiency": 0.9449575728155339,
                "downstream_mw": 30.8126,
                "upstream_mw": 32.60738988332861,
                "loss_mw": 1.7947898833286082
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_08",
            "load_fraction": 0.319538,
            "delivered_it_mw": 31.953799999999998,
            "upstream_input_mw": 36.747285662545515,
            "total_loss_mw": 4.793485662545518,
            "total_efficiency": 0.8695553814079048,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 36.744923366374195,
                "upstream_mw": 36.747285662545515,
                "loss_mw": 0.002362296171317528
              },
              {
                "name": "Perimeter 69 kV AC -> 800 VDC converter",
                "element_type": "stage",
                "load_ratio": 0.3329125838518996,
                "efficiency": 0.9694304194617299,
                "downstream_mw": 35.62164647215326,
                "upstream_mw": 36.744923366374195,
                "loss_mw": 1.1232768942209361
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 35.55842638779445,
                "upstream_mw": 35.62164647215326,
                "loss_mw": 0.06322008435880982
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.3249543337877397,
                "efficiency": 0.9504146877974686,
                "downstream_mw": 33.79525071392493,
                "upstream_mw": 35.55842638779445,
                "loss_mw": 1.7631756738695188
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.310231067961165,
                "efficiency": 0.9455115533980583,
                "downstream_mw": 31.953799999999998,
                "upstream_mw": 33.79525071392493,
                "loss_mw": 1.8414507139249316
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_09",
            "load_fraction": 0.33497,
            "delivered_it_mw": 33.497,
            "upstream_input_mw": 38.447139915240236,
            "total_loss_mw": 4.950139915240236,
            "total_efficiency": 0.8712481623820859,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 38.44455402963415,
                "upstream_mw": 38.447139915240236,
                "loss_mw": 0.0025858856060857844
              },
              {
                "name": "Perimeter 69 kV AC -> 800 VDC converter",
                "element_type": "stage",
                "load_ratio": 0.3484980626008924,
                "efficiency": 0.9699499354200297,
                "downstream_mw": 37.28929269829548,
                "upstream_mw": 38.44455402963415,
                "loss_mw": 1.1552613313386644
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 37.220026180850326,
                "upstream_mw": 37.28929269829548,
                "loss_mw": 0.06926651744515917
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.34037823339940976,
                "efficiency": 0.9510830567806411,
                "downstream_mw": 35.399336273538616,
                "upstream_mw": 37.220026180850326,
                "loss_mw": 1.82068990731171
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.3252135922330097,
                "efficiency": 0.9462606796116504,
                "downstream_mw": 33.497,
                "upstream_mw": 35.399336273538616,
                "loss_mw": 1.9023362735386158
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_10",
            "load_fraction": 0.357227,
            "delivered_it_mw": 35.7227,
            "upstream_input_mw": 40.887174636439624,
            "total_loss_mw": 5.164474636439621,
            "total_efficiency": 0.8736896182638916,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 40.88425013575389,
                "upstream_mw": 40.887174636439624,
                "loss_mw": 0.0029245006857359316
              },
              {
                "name": "Perimeter 69 kV AC -> 800 VDC converter",
                "element_type": "stage",
                "load_ratio": 0.3708991037810075,
                "efficiency": 0.9706966367927002,
                "downstream_mw": 39.6862041045678,
                "upstream_mw": 40.88425013575389,
                "loss_mw": 1.198046031186088
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 39.60776535076374,
                "upstream_mw": 39.6862041045678,
                "loss_mw": 0.07843875380405804
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.362580588993405,
                "efficiency": 0.9520451588563809,
                "downstream_mw": 37.70838125531412,
                "upstream_mw": 39.60776535076374,
                "loss_mw": 1.8993840954496193
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.3468223300970874,
                "efficiency": 0.9473411165048543,
                "downstream_mw": 35.7227,
                "upstream_mw": 37.70838125531412,
                "loss_mw": 1.9856812553141197
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_11",
            "load_fraction": 0.377627,
            "delivered_it_mw": 37.7627,
            "upstream_input_mw": 43.11167826585475,
            "total_loss_mw": 5.348978265854747,
            "total_efficiency": 0.8759273941304383,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 43.108426913746285,
                "upstream_mw": 43.11167826585475,
                "loss_mw": 0.0032513521084652827
              },
              {
                "name": "Perimeter 69 kV AC -> 800 VDC converter",
                "element_type": "stage",
                "load_ratio": 0.3913513441075585,
                "efficiency": 0.9713783781369186,
                "downstream_mw": 41.87459381950876,
                "upstream_mw": 43.108426913746285,
                "loss_mw": 1.233833094237525
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 41.78728496029113,
                "upstream_mw": 41.87459381950876,
                "loss_mw": 0.0873088592176287
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.3828860687745995,
                "efficiency": 0.9529250629802326,
                "downstream_mw": 39.82015115255835,
                "upstream_mw": 41.78728496029113,
                "loss_mw": 1.967133807732779
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.36662815533980586,
                "efficiency": 0.9483314077669902,
                "downstream_mw": 37.7627,
                "upstream_mw": 39.82015115255835,
                "loss_mw": 2.0574511525583503
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_12",
            "load_fraction": 0.422443,
            "delivered_it_mw": 42.2443,
            "upstream_input_mw": 47.95891382204843,
            "total_loss_mw": 5.7146138220484275,
            "total_efficiency": 0.8808435519775843,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 47.95489030859339,
                "upstream_mw": 47.95891382204843,
                "loss_mw": 0.00402351345503615
              },
              {
                "name": "Perimeter 69 kV AC -> 800 VDC converter",
                "element_type": "stage",
                "load_ratio": 0.4360162643304642,
                "efficiency": 0.9728672088110154,
                "downstream_mw": 46.65374028335967,
                "upstream_mw": 47.95489030859339,
                "loss_mw": 1.3011500252337243
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 46.54541649353185,
                "upstream_mw": 46.65374028335967,
                "loss_mw": 0.10832378982781735
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.4273458451138446,
                "efficiency": 0.9548516532882666,
                "downstream_mw": 44.44396789183984,
                "upstream_mw": 46.54541649353185,
                "loss_mw": 2.101448601692013
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.4101388349514563,
                "efficiency": 0.9505069417475728,
                "downstream_mw": 42.2443,
                "upstream_mw": 44.44396789183984,
                "loss_mw": 2.1996678918398374
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_13",
            "load_fraction": 0.5622,
            "delivered_it_mw": 56.220000000000006,
            "upstream_input_mw": 62.918251691818384,
            "total_loss_mw": 6.698251691818378,
            "total_efficiency": 0.8935404034328979,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 62.91132704948131,
                "upstream_mw": 62.918251691818384,
                "loss_mw": 0.006924642337076347
              },
              {
                "name": "Perimeter 69 kV AC -> 800 VDC converter",
                "element_type": "stage",
                "load_ratio": 0.5738362526017265,
                "efficiency": 0.975984483368023,
                "downstream_mw": 61.400479028384744,
                "upstream_mw": 62.91132704948131,
                "loss_mw": 1.5108480210965638
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 61.213126684460356,
                "upstream_mw": 61.400479028384744,
                "loss_mw": 0.18735234392438965
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.5651451929030279,
                "efficiency": 0.9601715064301009,
                "downstream_mw": 58.775100061914905,
                "upstream_mw": 61.213126684460356,
                "loss_mw": 2.4380266225454506
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.5458252427184467,
                "efficiency": 0.9565275080906148,
                "downstream_mw": 56.220000000000006,
                "upstream_mw": 58.775100061914905,
                "loss_mw": 2.5551000619148994
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_14",
            "load_fraction": 0.689751,
            "delivered_it_mw": 68.9751,
            "upstream_input_mw": 76.45081231065456,
            "total_loss_mw": 7.475712310654558,
            "total_efficiency": 0.9022153972638338,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 76.44058909070247,
                "upstream_mw": 76.45081231065456,
                "loss_mw": 0.010223219952082948
              },
              {
                "name": "Perimeter 69 kV AC -> 800 VDC converter",
                "element_type": "stage",
                "load_ratio": 0.6984281673850115,
                "efficiency": 0.9776457088984668,
                "downstream_mw": 74.73181391019622,
                "upstream_mw": 76.44058909070247,
                "loss_mw": 1.708775180506251
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 74.4546392449415,
                "upstream_mw": 74.73181391019622,
                "loss_mw": 0.27717466525471923
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.6903850585748186,
                "efficiency": 0.9643461686191606,
                "downstream_mw": 71.80004609178113,
                "upstream_mw": 74.4546392449415,
                "loss_mw": 2.654593153160377
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.6696611650485437,
                "efficiency": 0.9606553721682848,
                "downstream_mw": 68.9751,
                "upstream_mw": 71.80004609178113,
                "loss_mw": 2.824946091781129
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_15",
            "load_fraction": 0.753346,
            "delivered_it_mw": 75.3346,
            "upstream_input_mw": 83.10115909725255,
            "total_loss_mw": 7.766559097252554,
            "total_efficiency": 0.9065409053059847,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 83.08908019249871,
                "upstream_mw": 83.10115909725255,
                "loss_mw": 0.012078904753831188
              },
              {
                "name": "Perimeter 69 kV AC -> 800 VDC converter",
                "element_type": "stage",
                "load_ratio": 0.7598101401427556,
                "efficiency": 0.9784641352019033,
                "downstream_mw": 81.29968499527484,
                "upstream_mw": 83.08908019249871,
                "loss_mw": 1.7893951972238682
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 80.97186286647151,
                "upstream_mw": 81.29968499527484,
                "loss_mw": 0.3278221288033334
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.7524265338016793,
                "efficiency": 0.9664142177933893,
                "downstream_mw": 78.25235951537465,
                "upstream_mw": 80.97186286647151,
                "loss_mw": 2.7195033510968614
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.7314038834951456,
                "efficiency": 0.9627134627831715,
                "downstream_mw": 75.3346,
                "upstream_mw": 78.25235951537465,
                "loss_mw": 2.917759515374655
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_16",
            "load_fraction": 0.937494,
            "delivered_it_mw": 93.74940000000001,
            "upstream_input_mw": 102.3287100078206,
            "total_loss_mw": 8.579310007820595,
            "total_efficiency": 0.916159306541,
            "hours": 547.5,
            "element_results": [
              {
                "name": "MV AC campus feeder",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 102.31039617746515,
                "upstream_mw": 102.3287100078206,
                "loss_mw": 0.018313830355446627
              },
              {
                "name": "Perimeter 69 kV AC -> 800 VDC converter",
                "element_type": "stage",
                "load_ratio": 0.9374061555122919,
                "efficiency": 0.9803740615551229,
                "downstream_mw": 100.30245863981523,
                "upstream_mw": 102.31039617746515,
                "loss_mw": 2.007937537649923
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 99.80441260108287,
                "upstream_mw": 100.30245863981523,
                "loss_mw": 0.49804603873235953
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.9314721285491683,
                "efficiency": 0.9706294425709834,
                "downstream_mw": 96.8731013691135,
                "upstream_mw": 99.80441260108287,
                "loss_mw": 2.9313112319693744
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.9101883495145632,
                "efficiency": 0.9677547087378641,
                "downstream_mw": 93.74940000000001,
                "upstream_mw": 96.8731013691135,
                "loss_mw": 3.1237013691134905
              }
            ]
          }
        ],
        "element_annual_losses_mwh": {
          "MV AC campus feeder": 40.26065195877988,
          "Perimeter 69 kV AC -> 800 VDC converter": 10788.779015992466,
          "800 VDC facility bus": 1087.5374080066533,
          "Rack / node DC/DC": 16766.355576192316,
          "Board DC/DC": 17610.44397436442
        },
        "innovation_metrics": {
          "ac_harmonic_injection_points": 1,
          "major_conversion_stages": 3,
          "downstream_reactive_coordination_points": 1,
          "dc_native_resource_path": "Direct 800 VDC facility-side path, but AC remains upstream of the facility boundary"
        },
        "native_buffer_anchor": "800 VDC facility bus",
        "dynamic_cases": [
          {
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
            "source_ids": [
              "pnnl_38817_2026",
              "arxiv_2508_14318"
            ],
            "it_amplitude_fraction": 0.05,
            "it_peak_mw": 5.0,
            "raw_pcc_peak_mw": 5.363791109927163,
            "raw_pcc_peak_to_peak_mw": 10.548085195891929,
            "raw_pcc_peak_fraction_of_base_input": 0.049293332421840606,
            "native_buffer_anchor": "800 VDC facility bus",
            "native_buffer_marginal_efficiency": 0.9741553459069717,
            "native_buffer_peak_mw": 5.132651605319509,
            "native_buffer_energy_kwh": 0.2269130205986533,
            "emt_relevant": false
          },
          {
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
            "source_ids": [
              "pnnl_38817_2026",
              "arxiv_2508_14318"
            ],
            "it_amplitude_fraction": 0.1,
            "it_peak_mw": 10.0,
            "raw_pcc_peak_mw": 10.833500898076736,
            "raw_pcc_peak_to_peak_mw": 21.227882381924573,
            "raw_pcc_peak_fraction_of_base_input": 0.09956005931566879,
            "native_buffer_anchor": "800 VDC facility bus",
            "native_buffer_marginal_efficiency": 0.9741553459069717,
            "native_buffer_peak_mw": 10.265303210639019,
            "native_buffer_energy_kwh": 0.4538260411973066,
            "emt_relevant": false
          },
          {
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
            "source_ids": [
              "pnnl_38817_2026",
              "arxiv_2508_14318"
            ],
            "it_amplitude_fraction": 0.15,
            "it_peak_mw": 15.0,
            "raw_pcc_peak_mw": 16.306183328009425,
            "raw_pcc_peak_to_peak_mw": 31.936636481320036,
            "raw_pcc_peak_fraction_of_base_input": 0.1498541048385381,
            "native_buffer_anchor": "800 VDC facility bus",
            "native_buffer_marginal_efficiency": 0.9741553459069717,
            "native_buffer_peak_mw": 15.397954815958528,
            "native_buffer_energy_kwh": 0.6807390617959598,
            "emt_relevant": false
          },
          {
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
            "source_ids": [
              "segan_2025_14_8hz",
              "pnnl_38817_2026"
            ],
            "it_amplitude_fraction": 0.02,
            "it_peak_mw": 2.0,
            "raw_pcc_peak_mw": 2.1113030173024896,
            "raw_pcc_peak_to_peak_mw": 4.181937598595553,
            "raw_pcc_peak_fraction_of_base_input": 0.01940291099004785,
            "native_buffer_anchor": "800 VDC facility bus",
            "native_buffer_marginal_efficiency": 0.9741553459069717,
            "native_buffer_peak_mw": 2.0530606421278037,
            "native_buffer_energy_kwh": 0.006132784340504142,
            "emt_relevant": true
          },
          {
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
            "source_ids": [
              "segan_2025_14_8hz",
              "pnnl_38817_2026"
            ],
            "it_amplitude_fraction": 0.05,
            "it_peak_mw": 5.0,
            "raw_pcc_peak_mw": 5.363791109927163,
            "raw_pcc_peak_to_peak_mw": 10.548085195891929,
            "raw_pcc_peak_fraction_of_base_input": 0.049293332421840606,
            "native_buffer_anchor": "800 VDC facility bus",
            "native_buffer_marginal_efficiency": 0.9741553459069717,
            "native_buffer_peak_mw": 5.132651605319509,
            "native_buffer_energy_kwh": 0.015331960851260356,
            "emt_relevant": true
          },
          {
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
            "source_ids": [
              "segan_2025_14_8hz",
              "pnnl_38817_2026"
            ],
            "it_amplitude_fraction": 0.1,
            "it_peak_mw": 10.0,
            "raw_pcc_peak_mw": 10.833500898076736,
            "raw_pcc_peak_to_peak_mw": 21.227882381924573,
            "raw_pcc_peak_fraction_of_base_input": 0.09956005931566879,
            "native_buffer_anchor": "800 VDC facility bus",
            "native_buffer_marginal_efficiency": 0.9741553459069717,
            "native_buffer_peak_mw": 10.265303210639019,
            "native_buffer_energy_kwh": 0.030663921702520712,
            "emt_relevant": true
          }
        ],
        "notes": "This comparison case is modeled as a direct 69 kV AC to 800 VDC perimeter-conversion path feeding the 800 VDC facility side, which more literally matches the NVIDIA-style architecture direction than the earlier AC-fed pod proxy.",
        "efficiency_gap_vs_best_pct_points": 0.0
      },
      {
        "name": "proposed_mvdc_backbone",
        "display_name": "Proposed MVDC backbone",
        "annual_delivered_mwh": 357459.73874999996,
        "annual_input_mwh": 403989.8347165671,
        "annual_loss_mwh": 46530.09596656705,
        "annual_loss_cost_usd": 4322645.915294079,
        "average_total_efficiency": 0.8848235971105266,
        "full_load_total_efficiency": 0.9216710714492874,
        "full_load_input_mw": 108.49857730996632,
        "full_load_loss_mw": 8.498577309966322,
        "full_load_breakdown": [
          {
            "name": "Centralized MV AC/DC front end",
            "element_type": "stage",
            "load_ratio": 0.9975719450579847,
            "efficiency": 0.9929878597252899,
            "downstream_mw": 107.73777006626236,
            "upstream_mw": 108.49857730996632,
            "loss_mw": 0.7608072437039652
          },
          {
            "name": "MVDC backbone",
            "element_type": "conductor",
            "load_ratio": null,
            "efficiency": null,
            "downstream_mw": 107.69878992141703,
            "upstream_mw": 107.73777006626236,
            "loss_mw": 0.03898014484532667
          },
          {
            "name": "Isolated DC pod / DC transformer",
            "element_type": "stage",
            "load_ratio": 0.9881771693458312,
            "efficiency": 0.9909408858467291,
            "downstream_mw": 106.72313428934977,
            "upstream_mw": 107.69878992141703,
            "loss_mw": 0.9756556320672587
          },
          {
            "name": "800 VDC facility bus",
            "element_type": "conductor",
            "load_ratio": null,
            "efficiency": null,
            "downstream_mw": 106.159640822373,
            "upstream_mw": 106.72313428934977,
            "loss_mw": 0.5634934669767623
          },
          {
            "name": "Rack / node DC/DC",
            "element_type": "stage",
            "load_ratio": 0.9920214507783999,
            "efficiency": 0.971840429015568,
            "downstream_mw": 103.17023088095358,
            "upstream_mw": 106.159640822373,
            "loss_mw": 2.9894099414194244
          },
          {
            "name": "Board DC/DC",
            "element_type": "stage",
            "load_ratio": 0.970873786407767,
            "efficiency": 0.9692718446601941,
            "downstream_mw": 100.0,
            "upstream_mw": 103.17023088095358,
            "loss_mw": 3.170230880953582
          }
        ],
        "load_bins": [
          {
            "name": "public_esif_quantile_bin_01",
            "load_fraction": 0.166579,
            "delivered_it_mw": 16.6579,
            "upstream_input_mw": 19.545431934108226,
            "total_loss_mw": 2.8875319341082246,
            "total_efficiency": 0.852265637114457,
            "hours": 547.5,
            "element_results": [
              {
                "name": "Centralized MV AC/DC front end",
                "element_type": "stage",
                "load_ratio": 0.17771864962309517,
                "efficiency": 0.982,
                "downstream_mw": 19.193614159294277,
                "upstream_mw": 19.545431934108226,
                "loss_mw": 0.3518177748139486
              },
              {
                "name": "MVDC backbone",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 19.1923762771446,
                "upstream_mw": 19.193614159294277,
                "loss_mw": 0.0012378821496778084
              },
              {
                "name": "Isolated DC pod / DC transformer",
                "element_type": "stage",
                "load_ratio": 0.17379762962080944,
                "efficiency": 0.978,
                "downstream_mw": 18.77014399904742,
                "upstream_mw": 19.1923762771446,
                "loss_mw": 0.4222322780971801
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 18.75256107171001,
                "upstream_mw": 18.77014399904742,
                "loss_mw": 0.017582927337410684
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.1703958674304419,
                "efficiency": 0.945,
                "downstream_mw": 17.72117021276596,
                "upstream_mw": 18.75256107171001,
                "loss_mw": 1.0313908589440501
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.16172718446601944,
                "efficiency": 0.94,
                "downstream_mw": 16.6579,
                "upstream_mw": 17.72117021276596,
                "loss_mw": 1.063270212765957
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_02",
            "load_fraction": 0.231228,
            "delivered_it_mw": 23.122799999999998,
            "upstream_input_mw": 27.001834856335662,
            "total_loss_mw": 3.8790348563356645,
            "total_efficiency": 0.8563418050301314,
            "hours": 547.5,
            "element_results": [
              {
                "name": "Centralized MV AC/DC front end",
                "element_type": "stage",
                "load_ratio": 0.24578377376433572,
                "efficiency": 0.9830682880545012,
                "downstream_mw": 26.544647566548257,
                "upstream_mw": 27.001834856335662,
                "loss_mw": 0.45718728978740586
              },
              {
                "name": "MVDC backbone",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 26.54228002148213,
                "upstream_mw": 26.544647566548257,
                "loss_mw": 0.0023675450661248295
              },
              {
                "name": "Isolated DC pod / DC transformer",
                "element_type": "stage",
                "load_ratio": 0.24062130912332036,
                "efficiency": 0.9790832349099552,
                "downstream_mw": 25.9871013853186,
                "upstream_mw": 26.54228002148213,
                "loss_mw": 0.5551786361635322
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 25.953422378660342,
                "upstream_mw": 25.9871013853186,
                "loss_mw": 0.03367900665825738
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.23621843411831955,
                "efficiency": 0.9465694654784604,
                "downstream_mw": 24.566717148305234,
                "upstream_mw": 25.953422378660342,
                "loss_mw": 1.3867052303551084
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.2244932038834951,
                "efficiency": 0.9412246601941747,
                "downstream_mw": 23.122799999999998,
                "upstream_mw": 24.566717148305234,
                "loss_mw": 1.4439171483052355
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_03",
            "load_fraction": 0.246206,
            "delivered_it_mw": 24.6206,
            "upstream_input_mw": 28.688939168388444,
            "total_loss_mw": 4.0683391683884444,
            "total_efficiency": 0.8581913696944488,
            "hours": 547.5,
            "element_results": [
              {
                "name": "Centralized MV AC/DC front end",
                "element_type": "stage",
                "load_ratio": 0.26123639287213696,
                "efficiency": 0.9834288491670166,
                "downstream_mw": 28.213530430190794,
                "upstream_mw": 28.688939168388444,
                "loss_mw": 0.4754087381976504
              },
              {
                "name": "MVDC backbone",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 28.21085585799759,
                "upstream_mw": 28.213530430190794,
                "loss_mw": 0.0026745721932055176
              },
              {
                "name": "Isolated DC pod / DC transformer",
                "element_type": "stage",
                "load_ratio": 0.25585403176077853,
                "efficiency": 0.9794894408469541,
                "downstream_mw": 27.63223543016408,
                "upstream_mw": 28.21085585799759,
                "loss_mw": 0.5786204278335099
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 27.594163537098474,
                "upstream_mw": 27.63223543016408,
                "loss_mw": 0.038071893065606745
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.25132554727092116,
                "efficiency": 0.9472241070484065,
                "downstream_mw": 26.137856916175803,
                "upstream_mw": 27.594163537098474,
                "loss_mw": 1.4563066209226712
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.23903495145631068,
                "efficiency": 0.9419517475728155,
                "downstream_mw": 24.6206,
                "upstream_mw": 26.137856916175803,
                "loss_mw": 1.5172569161758034
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_04",
            "load_fraction": 0.256264,
            "delivered_it_mw": 25.6264,
            "upstream_input_mw": 29.81778486200613,
            "total_loss_mw": 4.191384862006128,
            "total_efficiency": 0.8594333924735369,
            "hours": 547.5,
            "element_results": [
              {
                "name": "Centralized MV AC/DC front end",
                "element_type": "stage",
                "load_ratio": 0.2715821098769432,
                "efficiency": 0.983670249230462,
                "downstream_mw": 29.330867866709866,
                "upstream_mw": 29.81778486200613,
                "loss_mw": 0.4869169952962622
              },
              {
                "name": "MVDC backbone",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 29.327977279853904,
                "upstream_mw": 29.330867866709866,
                "loss_mw": 0.002890586855963458
              },
              {
                "name": "Isolated DC pod / DC transformer",
                "element_type": "stage",
                "load_ratio": 0.266059495834965,
                "efficiency": 0.9797615865555991,
                "downstream_mw": 28.734425550176223,
                "upstream_mw": 29.327977279853904,
                "loss_mw": 0.5935517296776815
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 28.69326039058413,
                "upstream_mw": 28.734425550176223,
                "loss_mw": 0.041165159592093215
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.26145716683045317,
                "efficiency": 0.9476631438959863,
                "downstream_mw": 27.191545350367132,
                "upstream_mw": 28.69326039058413,
                "loss_mw": 1.5017150402169968
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.2488,
                "efficiency": 0.9424399999999999,
                "downstream_mw": 25.6264,
                "upstream_mw": 27.191545350367132,
                "loss_mw": 1.565145350367132
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_05",
            "load_fraction": 0.27188,
            "delivered_it_mw": 27.188000000000002,
            "upstream_input_mw": 31.563973737773647,
            "total_loss_mw": 4.375973737773645,
            "total_efficiency": 0.8613617609072849,
            "hours": 547.5,
            "element_results": [
              {
                "name": "Centralized MV AC/DC front end",
                "element_type": "stage",
                "load_ratio": 0.28759570191952544,
                "efficiency": 0.9840438997114556,
                "downstream_mw": 31.06033580730875,
                "upstream_mw": 31.563973737773647,
                "loss_mw": 0.5036379304648975
              },
              {
                "name": "MVDC backbone",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 31.057094326584497,
                "upstream_mw": 31.06033580730875,
                "loss_mw": 0.0032414807242524407
              },
              {
                "name": "Isolated DC pod / DC transformer",
                "element_type": "stage",
                "load_ratio": 0.28186703373243266,
                "efficiency": 0.9801831208995315,
                "downstream_mw": 30.44163964310273,
                "upstream_mw": 31.057094326584497,
                "loss_mw": 0.6154546834817687
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 30.39544548778269,
                "upstream_mw": 30.44163964310273,
                "loss_mw": 0.04619415532003847
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.277166682687458,
                "efficiency": 0.9483438895831231,
                "downstream_mw": 28.825334999495627,
                "upstream_mw": 30.39544548778269,
                "loss_mw": 1.5701104882870638
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.2639611650485437,
                "efficiency": 0.9431980582524271,
                "downstream_mw": 27.188000000000002,
                "upstream_mw": 28.825334999495627,
                "loss_mw": 1.637334999495625
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_06",
            "load_fraction": 0.294066,
            "delivered_it_mw": 29.4066,
            "upstream_input_mw": 34.0314204120934,
            "total_loss_mw": 4.624820412093396,
            "total_efficiency": 0.8641014581204515,
            "hours": 547.5,
            "element_results": [
              {
                "name": "Centralized MV AC/DC front end",
                "element_type": "stage",
                "load_ratio": 0.3102444095788873,
                "efficiency": 0.9845723695568407,
                "downstream_mw": 33.50639623451983,
                "upstream_mw": 34.0314204120934,
                "loss_mw": 0.5250241775735631
              },
              {
                "name": "MVDC backbone",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 33.50262416705139,
                "upstream_mw": 33.50639623451983,
                "loss_mw": 0.0037720674684434212
              },
              {
                "name": "Isolated DC pod / DC transformer",
                "element_type": "stage",
                "load_ratio": 0.30424723388242647,
                "efficiency": 0.9807799262368647,
                "downstream_mw": 32.85870125930206,
                "upstream_mw": 33.50262416705139,
                "loss_mw": 0.643922907749328
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 32.804893208381394,
                "upstream_mw": 32.85870125930206,
                "loss_mw": 0.053808050920665394
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.29944216959544795,
                "efficiency": 0.9493091606824694,
                "downstream_mw": 31.141985637926584,
                "upstream_mw": 32.804893208381394,
                "loss_mw": 1.6629075704548093
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.2855009708737864,
                "efficiency": 0.9442750485436893,
                "downstream_mw": 29.4066,
                "upstream_mw": 31.141985637926584,
                "loss_mw": 1.7353856379265835
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_07",
            "load_fraction": 0.308126,
            "delivered_it_mw": 30.8126,
            "upstream_input_mw": 35.58703869988044,
            "total_loss_mw": 4.774438699880438,
            "total_efficiency": 0.8658377073702264,
            "hours": 547.5,
            "element_results": [
              {
                "name": "Centralized MV AC/DC front end",
                "element_type": "stage",
                "load_ratio": 0.3245359462890612,
                "efficiency": 0.9849058387467448,
                "downstream_mw": 35.04988219921861,
                "upstream_mw": 35.58703869988044,
                "loss_mw": 0.5371565006618297
              },
              {
                "name": "MVDC backbone",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 35.045754646456615,
                "upstream_mw": 35.04988219921861,
                "loss_mw": 0.004127552761989953
              },
              {
                "name": "Isolated DC pod / DC transformer",
                "element_type": "stage",
                "load_ratio": 0.3183831801343337,
                "efficiency": 0.9811568848035822,
                "downstream_mw": 34.38538345450804,
                "upstream_mw": 35.045754646456615,
                "loss_mw": 0.6603711919485775
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 34.32646813378106,
                "upstream_mw": 34.38538345450804,
                "loss_mw": 0.05891532072697433
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.31353259503200587,
                "efficiency": 0.9499197457847202,
                "downstream_mw": 32.60738988332861,
                "upstream_mw": 34.32646813378106,
                "loss_mw": 1.7190782504524549
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.29915145631067963,
                "efficiency": 0.9449575728155339,
                "downstream_mw": 30.8126,
                "upstream_mw": 32.60738988332861,
                "loss_mw": 1.7947898833286082
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_08",
            "load_fraction": 0.319538,
            "delivered_it_mw": 31.953799999999998,
            "upstream_input_mw": 36.84509862554539,
            "total_loss_mw": 4.891298625545392,
            "total_efficiency": 0.8672469661363814,
            "hours": 547.5,
            "element_results": [
              {
                "name": "Centralized MV AC/DC front end",
                "element_type": "stage",
                "load_ratio": 0.336100882971557,
                "efficiency": 0.9851756872693364,
                "downstream_mw": 36.29889536092816,
                "upstream_mw": 36.84509862554539,
                "loss_mw": 0.5462032646172332
              },
              {
                "name": "MVDC backbone",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 36.294468430657496,
                "upstream_mw": 36.29889536092816,
                "loss_mw": 0.0044269302706624455
              },
              {
                "name": "Isolated DC pod / DC transformer",
                "element_type": "stage",
                "load_ratio": 0.329830059927345,
                "efficiency": 0.9814621349313959,
                "downstream_mw": 35.62164647215326,
                "upstream_mw": 36.294468430657496,
                "loss_mw": 0.6728219585042368
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 35.55842638779445,
                "upstream_mw": 35.62164647215326,
                "loss_mw": 0.06322008435880982
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.3249543337877397,
                "efficiency": 0.9504146877974686,
                "downstream_mw": 33.79525071392493,
                "upstream_mw": 35.55842638779445,
                "loss_mw": 1.7631756738695188
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.310231067961165,
                "efficiency": 0.9455115533980583,
                "downstream_mw": 31.953799999999998,
                "upstream_mw": 33.79525071392493,
                "loss_mw": 1.8414507139249316
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_09",
            "load_fraction": 0.33497,
            "delivered_it_mw": 33.497,
            "upstream_input_mw": 38.539834799376685,
            "total_loss_mw": 5.042834799376685,
            "total_efficiency": 0.8691526617685905,
            "hours": 547.5,
            "element_results": [
              {
                "name": "Centralized MV AC/DC front end",
                "element_type": "stage",
                "load_ratio": 0.35169006488226096,
                "efficiency": 0.9855394348472527,
                "downstream_mw": 37.98252700728418,
                "upstream_mw": 38.539834799376685,
                "loss_mw": 0.5573077920925016
              },
              {
                "name": "MVDC backbone",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 37.977679944317735,
                "upstream_mw": 37.98252700728418,
                "loss_mw": 0.004847062966445817
              },
              {
                "name": "Isolated DC pod / DC transformer",
                "element_type": "stage",
                "load_ratio": 0.34527122868792115,
                "efficiency": 0.9818738994316779,
                "downstream_mw": 37.28929269829548,
                "upstream_mw": 37.977679944317735,
                "loss_mw": 0.688387246022252
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 37.220026180850326,
                "upstream_mw": 37.28929269829548,
                "loss_mw": 0.06926651744515917
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.34037823339940976,
                "efficiency": 0.9510830567806411,
                "downstream_mw": 35.399336273538616,
                "upstream_mw": 37.220026180850326,
                "loss_mw": 1.82068990731171
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.3252135922330097,
                "efficiency": 0.9462606796116504,
                "downstream_mw": 33.497,
                "upstream_mw": 35.399336273538616,
                "loss_mw": 1.9023362735386158
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_10",
            "load_fraction": 0.357227,
            "delivered_it_mw": 35.7227,
            "upstream_input_mw": 40.97104138110989,
            "total_loss_mw": 5.2483413811098885,
            "total_efficiency": 0.871901196450191,
            "hours": 547.5,
            "element_results": [
              {
                "name": "Centralized MV AC/DC front end",
                "element_type": "stage",
                "load_ratio": 0.37407384873126975,
                "efficiency": 0.986061723137063,
                "downstream_mw": 40.399975662977134,
                "upstream_mw": 40.97104138110989,
                "loss_mw": 0.5710657181327576
              },
              {
                "name": "MVDC backbone",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 40.39449205873035,
                "upstream_mw": 40.399975662977134,
                "loss_mw": 0.005483604246781194
              },
              {
                "name": "Isolated DC pod / DC transformer",
                "element_type": "stage",
                "load_ratio": 0.36746485282007224,
                "efficiency": 0.9824657294085353,
                "downstream_mw": 39.6862041045678,
                "upstream_mw": 40.39449205873035,
                "loss_mw": 0.7082879541625502
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 39.60776535076374,
                "upstream_mw": 39.6862041045678,
                "loss_mw": 0.07843875380405804
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.362580588993405,
                "efficiency": 0.9520451588563809,
                "downstream_mw": 37.70838125531412,
                "upstream_mw": 39.60776535076374,
                "loss_mw": 1.8993840954496193
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.3468223300970874,
                "efficiency": 0.9473411165048543,
                "downstream_mw": 35.7227,
                "upstream_mw": 37.70838125531412,
                "loss_mw": 1.9856812553141197
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_11",
            "load_fraction": 0.377627,
            "delivered_it_mw": 37.7627,
            "upstream_input_mw": 43.18597633504294,
            "total_loss_mw": 5.423276335042935,
            "total_efficiency": 0.8744204300727535,
            "hours": 547.5,
            "element_results": [
              {
                "name": "Centralized MV AC/DC front end",
                "element_type": "stage",
                "load_ratio": 0.3944871123183334,
                "efficiency": 0.9865380326207611,
                "downstream_mw": 42.60460813038001,
                "upstream_mw": 43.18597633504294,
                "loss_mw": 0.5813682046629296
              },
              {
                "name": "MVDC backbone",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 42.59850980469186,
                "upstream_mw": 42.60460813038001,
                "loss_mw": 0.0060983256881509875
              },
              {
                "name": "Isolated DC pod / DC transformer",
                "element_type": "stage",
                "load_ratio": 0.387727720551007,
                "efficiency": 0.9830060725480269,
                "downstream_mw": 41.87459381950876,
                "upstream_mw": 42.59850980469186,
                "loss_mw": 0.7239159851830976
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 41.78728496029113,
                "upstream_mw": 41.87459381950876,
                "loss_mw": 0.0873088592176287
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.3828860687745995,
                "efficiency": 0.9529250629802326,
                "downstream_mw": 39.82015115255835,
                "upstream_mw": 41.78728496029113,
                "loss_mw": 1.967133807732779
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.36662815533980586,
                "efficiency": 0.9483314077669902,
                "downstream_mw": 37.7627,
                "upstream_mw": 39.82015115255835,
                "loss_mw": 2.0574511525583503
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_12",
            "load_fraction": 0.422443,
            "delivered_it_mw": 42.2443,
            "upstream_input_mw": 48.007346104950834,
            "total_loss_mw": 5.763046104950831,
            "total_efficiency": 0.8799549116430639,
            "hours": 547.5,
            "element_results": [
              {
                "name": "Centralized MV AC/DC front end",
                "element_type": "stage",
                "load_ratio": 0.438990034058122,
                "efficiency": 0.9875764341280229,
                "downstream_mw": 47.41092367827717,
                "upstream_mw": 48.007346104950834,
                "loss_mw": 0.5964224266736622
              },
              {
                "name": "MVDC backbone",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 47.40337205573651,
                "upstream_mw": 47.41092367827717,
                "loss_mw": 0.007551622540658117
              },
              {
                "name": "Isolated DC pod / DC transformer",
                "element_type": "stage",
                "load_ratio": 0.4319790766977747,
                "efficiency": 0.9841861087119407,
                "downstream_mw": 46.65374028335967,
                "upstream_mw": 47.40337205573651,
                "loss_mw": 0.7496317723768442
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 46.54541649353185,
                "upstream_mw": 46.65374028335967,
                "loss_mw": 0.10832378982781735
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.4273458451138446,
                "efficiency": 0.9548516532882666,
                "downstream_mw": 44.44396789183984,
                "upstream_mw": 46.54541649353185,
                "loss_mw": 2.101448601692013
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.4101388349514563,
                "efficiency": 0.9505069417475728,
                "downstream_mw": 42.2443,
                "upstream_mw": 44.44396789183984,
                "loss_mw": 2.1996678918398374
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_13",
            "load_fraction": 0.5622,
            "delivered_it_mw": 56.220000000000006,
            "upstream_input_mw": 62.87133827957842,
            "total_loss_mw": 6.651338279578411,
            "total_efficiency": 0.8942071465060755,
            "hours": 547.5,
            "element_results": [
              {
                "name": "Centralized MV AC/DC front end",
                "element_type": "stage",
                "load_ratio": 0.5761819459951634,
                "efficiency": 0.9897618194599517,
                "downstream_mw": 62.22765016747764,
                "upstream_mw": 62.87133827957842,
                "loss_mw": 0.6436881121007758
              },
              {
                "name": "MVDC backbone",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 62.21464227262157,
                "upstream_mw": 62.22765016747764,
                "loss_mw": 0.013007894856073164
              },
              {
                "name": "Isolated DC pod / DC transformer",
                "element_type": "stage",
                "load_ratio": 0.5685229539665254,
                "efficiency": 0.9869136393862203,
                "downstream_mw": 61.400479028384744,
                "upstream_mw": 62.21464227262157,
                "loss_mw": 0.8141632442368234
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 61.213126684460356,
                "upstream_mw": 61.400479028384744,
                "loss_mw": 0.18735234392438965
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.5651451929030279,
                "efficiency": 0.9601715064301009,
                "downstream_mw": 58.775100061914905,
                "upstream_mw": 61.213126684460356,
                "loss_mw": 2.4380266225454506
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.5458252427184467,
                "efficiency": 0.9565275080906148,
                "downstream_mw": 56.220000000000006,
                "upstream_mw": 58.775100061914905,
                "loss_mw": 2.5551000619148994
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_14",
            "load_fraction": 0.689751,
            "delivered_it_mw": 68.9751,
            "upstream_input_mw": 76.3024947857116,
            "total_loss_mw": 7.327394785711604,
            "total_efficiency": 0.903969132250657,
            "hours": 547.5,
            "element_results": [
              {
                "name": "Centralized MV AC/DC front end",
                "element_type": "stage",
                "load_ratio": 0.7001470792385979,
                "efficiency": 0.991001470792386,
                "downstream_mw": 75.61588455776857,
                "upstream_mw": 76.3024947857116,
                "loss_mw": 0.6866102279430351
              },
              {
                "name": "MVDC backbone",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 75.59667898625418,
                "upstream_mw": 75.61588455776857,
                "loss_mw": 0.019205571514390295
              },
              {
                "name": "Isolated DC pod / DC transformer",
                "element_type": "stage",
                "load_ratio": 0.6919612399092243,
                "efficiency": 0.9885594831987896,
                "downstream_mw": 74.73181391019622,
                "upstream_mw": 75.59667898625418,
                "loss_mw": 0.8648650760579528
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 74.4546392449415,
                "upstream_mw": 74.73181391019622,
                "loss_mw": 0.27717466525471923
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.6903850585748186,
                "efficiency": 0.9643461686191606,
                "downstream_mw": 71.80004609178113,
                "upstream_mw": 74.4546392449415,
                "loss_mw": 2.654593153160377
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.6696611650485437,
                "efficiency": 0.9606553721682848,
                "downstream_mw": 68.9751,
                "upstream_mw": 71.80004609178113,
                "loss_mw": 2.824946091781129
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_15",
            "load_fraction": 0.753346,
            "delivered_it_mw": 75.3346,
            "upstream_input_mw": 82.89124821606298,
            "total_loss_mw": 7.556648216062982,
            "total_efficiency": 0.9088365976059868,
            "hours": 547.5,
            "element_results": [
              {
                "name": "Centralized MV AC/DC front end",
                "element_type": "stage",
                "load_ratio": 0.7610726935194058,
                "efficiency": 0.991610726935194,
                "downstream_mw": 82.19585090009582,
                "upstream_mw": 82.89124821606298,
                "loss_mw": 0.6953973159671563
              },
              {
                "name": "MVDC backbone",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 82.17315843055933,
                "upstream_mw": 82.19585090009582,
                "loss_mw": 0.022692469536496715
              },
              {
                "name": "Isolated DC pod / DC transformer",
                "element_type": "stage",
                "load_ratio": 0.7527748610673597,
                "efficiency": 0.9893703314808981,
                "downstream_mw": 81.29968499527484,
                "upstream_mw": 82.17315843055933,
                "loss_mw": 0.8734734352844811
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 80.97186286647151,
                "upstream_mw": 81.29968499527484,
                "loss_mw": 0.3278221288033334
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.7524265338016793,
                "efficiency": 0.9664142177933893,
                "downstream_mw": 78.25235951537465,
                "upstream_mw": 80.97186286647151,
                "loss_mw": 2.7195033510968614
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.7314038834951456,
                "efficiency": 0.9627134627831715,
                "downstream_mw": 75.3346,
                "upstream_mw": 78.25235951537465,
                "loss_mw": 2.917759515374655
              }
            ]
          },
          {
            "name": "public_esif_quantile_bin_16",
            "load_fraction": 0.937494,
            "delivered_it_mw": 93.74940000000001,
            "upstream_input_mw": 102.03017445329937,
            "total_loss_mw": 8.280774453299358,
            "total_efficiency": 0.9188399461466217,
            "hours": 547.5,
            "element_results": [
              {
                "name": "Centralized MV AC/DC front end",
                "element_type": "stage",
                "load_ratio": 0.9378170420545396,
                "efficiency": 0.9926890852102727,
                "downstream_mw": 101.28424054189028,
                "upstream_mw": 102.03017445329937,
                "loss_mw": 0.7459339114090824
              },
              {
                "name": "MVDC backbone",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 101.24978888971566,
                "upstream_mw": 101.28424054189028,
                "loss_mw": 0.034451652174625466
              },
              {
                "name": "Isolated DC pod / DC transformer",
                "element_type": "stage",
                "load_ratio": 0.928726468887178,
                "efficiency": 0.9906436323444359,
                "downstream_mw": 100.30245863981523,
                "upstream_mw": 101.24978888971566,
                "loss_mw": 0.9473302499004319
              },
              {
                "name": "800 VDC facility bus",
                "element_type": "conductor",
                "load_ratio": null,
                "efficiency": null,
                "downstream_mw": 99.80441260108287,
                "upstream_mw": 100.30245863981523,
                "loss_mw": 0.49804603873235953
              },
              {
                "name": "Rack / node DC/DC",
                "element_type": "stage",
                "load_ratio": 0.9314721285491683,
                "efficiency": 0.9706294425709834,
                "downstream_mw": 96.8731013691135,
                "upstream_mw": 99.80441260108287,
                "loss_mw": 2.9313112319693744
              },
              {
                "name": "Board DC/DC",
                "element_type": "stage",
                "load_ratio": 0.9101883495145632,
                "efficiency": 0.9677547087378641,
                "downstream_mw": 93.74940000000001,
                "upstream_mw": 96.8731013691135,
                "loss_mw": 3.1237013691134905
              }
            ]
          }
        ],
        "element_annual_losses_mwh": {
          "Centralized MV AC/DC front end": 4906.227643266093,
          "MVDC backbone": 75.59705950513305,
          "Isolated DC pod / DC transformer": 6083.934305232436,
          "800 VDC facility bus": 1087.5374080066533,
          "Rack / node DC/DC": 16766.355576192316,
          "Board DC/DC": 17610.44397436442
        },
        "innovation_metrics": {
          "ac_harmonic_injection_points": 1,
          "major_conversion_stages": 3,
          "downstream_reactive_coordination_points": 1,
          "dc_native_resource_path": "Native fit for BESS, PV, and pod/rack buffering"
        },
        "native_buffer_anchor": "MVDC backbone",
        "dynamic_cases": [
          {
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
            "source_ids": [
              "pnnl_38817_2026",
              "arxiv_2508_14318"
            ],
            "it_amplitude_fraction": 0.05,
            "it_peak_mw": 5.0,
            "raw_pcc_peak_mw": 5.344037047846086,
            "raw_pcc_peak_to_peak_mw": 10.515073140494607,
            "raw_pcc_peak_fraction_of_base_input": 0.04925444351752989,
            "native_buffer_anchor": "MVDC backbone",
            "native_buffer_marginal_efficiency": 0.9694660223726058,
            "native_buffer_peak_mw": 5.157478327877172,
            "native_buffer_energy_kwh": 0.22801060271415965,
            "emt_relevant": false
          },
          {
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
            "source_ids": [
              "pnnl_38817_2026",
              "arxiv_2508_14318"
            ],
            "it_amplitude_fraction": 0.1,
            "it_peak_mw": 10.0,
            "raw_pcc_peak_mw": 10.798731342481943,
            "raw_pcc_peak_to_peak_mw": 21.16635377171025,
            "raw_pcc_peak_fraction_of_base_input": 0.09952878286718334,
            "native_buffer_anchor": "MVDC backbone",
            "native_buffer_marginal_efficiency": 0.9694660223726058,
            "native_buffer_peak_mw": 10.314956655754344,
            "native_buffer_energy_kwh": 0.4560212054283193,
            "emt_relevant": false
          },
          {
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
            "source_ids": [
              "pnnl_38817_2026",
              "arxiv_2508_14318"
            ],
            "it_amplitude_fraction": 0.15,
            "it_peak_mw": 15.0,
            "raw_pcc_peak_mw": 16.256484151108907,
            "raw_pcc_peak_to_peak_mw": 31.84643098125484,
            "raw_pcc_peak_fraction_of_base_input": 0.14983131165550906,
            "native_buffer_anchor": "MVDC backbone",
            "native_buffer_marginal_efficiency": 0.9694660223726058,
            "native_buffer_peak_mw": 15.472434983631516,
            "native_buffer_energy_kwh": 0.684031808142479,
            "emt_relevant": false
          },
          {
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
            "source_ids": [
              "segan_2025_14_8hz",
              "pnnl_38817_2026"
            ],
            "it_amplitude_fraction": 0.02,
            "it_peak_mw": 2.0,
            "raw_pcc_peak_mw": 2.1005222611623537,
            "raw_pcc_peak_to_peak_mw": 4.1658826141957235,
            "raw_pcc_peak_fraction_of_base_input": 0.019359906030485863,
            "native_buffer_anchor": "MVDC backbone",
            "native_buffer_marginal_efficiency": 0.9694660223726058,
            "native_buffer_peak_mw": 2.0629913311508687,
            "native_buffer_energy_kwh": 0.006162448722004315,
            "emt_relevant": true
          },
          {
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
            "source_ids": [
              "segan_2025_14_8hz",
              "pnnl_38817_2026"
            ],
            "it_amplitude_fraction": 0.05,
            "it_peak_mw": 5.0,
            "raw_pcc_peak_mw": 5.344037047846086,
            "raw_pcc_peak_to_peak_mw": 10.515073140494607,
            "raw_pcc_peak_fraction_of_base_input": 0.04925444351752989,
            "native_buffer_anchor": "MVDC backbone",
            "native_buffer_marginal_efficiency": 0.9694660223726058,
            "native_buffer_peak_mw": 5.157478327877172,
            "native_buffer_energy_kwh": 0.015406121805010787,
            "emt_relevant": true
          },
          {
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
            "source_ids": [
              "segan_2025_14_8hz",
              "pnnl_38817_2026"
            ],
            "it_amplitude_fraction": 0.1,
            "it_peak_mw": 10.0,
            "raw_pcc_peak_mw": 10.798731342481943,
            "raw_pcc_peak_to_peak_mw": 21.16635377171025,
            "raw_pcc_peak_fraction_of_base_input": 0.09952878286718334,
            "native_buffer_anchor": "MVDC backbone",
            "native_buffer_marginal_efficiency": 0.9694660223726058,
            "native_buffer_peak_mw": 10.314956655754344,
            "native_buffer_energy_kwh": 0.030812243610021574,
            "emt_relevant": true
          }
        ],
        "notes": "The AC/DC boundary moves to a common subtransmission front end. Downstream distribution is DC-native with an NVIDIA-style 800 VDC facility bus, while harmonics/PF are handled once at the grid interface. In this scenario, the subtransmission backbone voltage is set to 69 kV. The modeled electrical endpoint includes board-level DC/DC regulation so that the comparison terminates at the same end-use boundary as Scenario 2.",
        "efficiency_gap_vs_best_pct_points": 0.05187696391529828
      }
    ]
  },
  "multinode_public_profile_results": {
    "topology_name": "multinode_default_campus",
    "description": "Default multi-node campus topology shared by Scenario 1(M), Scenario 2(M), and Scenario 3(M).",
    "campus_topology": {
      "name": "multinode_default_campus",
      "description": "Default multi-node campus topology shared by Scenario 1(M), Scenario 2(M), and Scenario 3(M).",
      "source_node": "campus_source",
      "blocks": [
        {
          "name": "Block_A",
          "tap_node": "north_spine",
          "it_load_mw": 25.0,
          "branch_length_m": 55.0,
          "branch_circuits": 4
        },
        {
          "name": "Block_B",
          "tap_node": "central_spine",
          "it_load_mw": 25.0,
          "branch_length_m": 65.0,
          "branch_circuits": 4
        },
        {
          "name": "Block_C",
          "tap_node": "west_spine",
          "it_load_mw": 25.0,
          "branch_length_m": 75.0,
          "branch_circuits": 4
        },
        {
          "name": "Block_D",
          "tap_node": "south_spine",
          "it_load_mw": 25.0,
          "branch_length_m": 85.0,
          "branch_circuits": 4
        }
      ],
      "shared_segments": [
        {
          "name": "source_to_north",
          "from": "campus_source",
          "to": "north_spine",
          "length_m": 180.0
        },
        {
          "name": "north_to_central",
          "from": "north_spine",
          "to": "central_spine",
          "length_m": 220.0
        },
        {
          "name": "central_to_west",
          "from": "central_spine",
          "to": "west_spine",
          "length_m": 220.0
        },
        {
          "name": "west_to_south",
          "from": "west_spine",
          "to": "south_spine",
          "length_m": 180.0
        }
      ]
    },
    "architectures": [
      {
        "name": "traditional_ac",
        "display_name": "Traditional AC-centric",
        "scenario_label": "Scenario 1(M)",
        "network_kind": "ac",
        "source_voltage_kv": 69.0,
        "full_load": {
          "total_it_mw": 100.0,
          "source_input_mw": 123.29308610928616,
          "source_stage_loss_mw": 0.0,
          "network_source_output_mw": 123.29308610928616,
          "network_loss_mw": 0.013464815739382163,
          "local_block_loss_mw": 23.279621293546782,
          "total_loss_mw": 23.293086109286165,
          "total_efficiency": 0.8110754881369476,
          "segment_rows": [
            {
              "name": "source_to_north",
              "from_node": "campus_source",
              "to_node": "north_spine",
              "kind": "ac",
              "length_m": 180.0,
              "circuits": 8,
              "current_a": 1052.7054574959384,
              "loss_mw": 0.0059842194133053585
            },
            {
              "name": "north_to_central",
              "from_node": "north_spine",
              "to_node": "central_spine",
              "kind": "ac",
              "length_m": 220.0,
              "circuits": 8,
              "current_a": 789.5442759750815,
              "loss_mw": 0.004114309080585105
            },
            {
              "name": "central_to_west",
              "from_node": "central_spine",
              "to_node": "west_spine",
              "kind": "ac",
              "length_m": 220.0,
              "circuits": 8,
              "current_a": 526.3700261570632,
              "loss_mw": 0.001828631669281477
            },
            {
              "name": "west_to_south",
              "from_node": "west_spine",
              "to_node": "south_spine",
              "kind": "ac",
              "length_m": 180.0,
              "circuits": 8,
              "current_a": 263.1869351766523,
              "loss_mw": 0.00037404375937746863
            },
            {
              "name": "Block_A_tap",
              "from_node": "north_spine",
              "to_node": "block::Block_A",
              "kind": "ac",
              "length_m": 55.0,
              "circuits": 4,
              "current_a": 263.161181520857,
              "loss_mw": 0.00022853756461619636
            },
            {
              "name": "Block_B_tap",
              "from_node": "central_spine",
              "to_node": "block::Block_B",
              "kind": "ac",
              "length_m": 65.0,
              "circuits": 4,
              "current_a": 263.1742498180183,
              "loss_mw": 0.0002701166744923792
            },
            {
              "name": "Block_C_tap",
              "from_node": "west_spine",
              "to_node": "block::Block_C",
              "kind": "ac",
              "length_m": 75.0,
              "circuits": 4,
              "current_a": 263.1830909804109,
              "loss_mw": 0.00031169402720101455
            },
            {
              "name": "Block_D_tap",
              "from_node": "south_spine",
              "to_node": "block::Block_D",
              "kind": "ac",
              "length_m": 85.0,
              "circuits": 4,
              "current_a": 263.1869351766523,
              "loss_mw": 0.0003532635505231649
            }
          ],
          "block_rows": [
            {
              "name": "Block_A",
              "tap_node": "north_spine",
              "it_load_mw": 25.0,
              "tap_input_mw": 30.819905323386696,
              "local_loss_mw": 5.8199053233866955
            },
            {
              "name": "Block_B",
              "tap_node": "central_spine",
              "it_load_mw": 25.0,
              "tap_input_mw": 30.819905323386696,
              "local_loss_mw": 5.8199053233866955
            },
            {
              "name": "Block_C",
              "tap_node": "west_spine",
              "it_load_mw": 25.0,
              "tap_input_mw": 30.819905323386696,
              "local_loss_mw": 5.8199053233866955
            },
            {
              "name": "Block_D",
              "tap_node": "south_spine",
              "it_load_mw": 25.0,
              "tap_input_mw": 30.819905323386696,
              "local_loss_mw": 5.8199053233866955
            }
          ],
          "block_node_voltage_kv": {
            "Block_A": 68.99567882541966,
            "Block_B": 68.99213847798345,
            "Block_C": 68.98974350369487,
            "Block_D": 68.98870220206582
          },
          "min_block_voltage_pu": 0.9998362637980555,
          "block_tap_power_by_name_mw": {
            "Block_A": 30.819905323386696,
            "Block_B": 30.819905323386696,
            "Block_C": 30.819905323386696,
            "Block_D": 30.819905323386696
          }
        },
        "annual_summary": {
          "load_bins": [
            {
              "name": "public_esif_quantile_bin_01",
              "scale": 0.166579,
              "hours": 547.5,
              "it_mw": 16.6579,
              "source_mw": 20.693140380307646,
              "loss_mw": 4.035240380307645,
              "efficiency": 0.8049962303378695
            },
            {
              "name": "public_esif_quantile_bin_02",
              "scale": 0.231228,
              "hours": 547.5,
              "it_mw": 23.122799999999998,
              "source_mw": 28.72653581382331,
              "loss_mw": 5.603735813823312,
              "efficiency": 0.8049282429966103
            },
            {
              "name": "public_esif_quantile_bin_03",
              "scale": 0.246206,
              "hours": 547.5,
              "it_mw": 24.6206,
              "source_mw": 30.587921314587867,
              "loss_mw": 5.967321314587868,
              "efficiency": 0.8049124929668903
            },
            {
              "name": "public_esif_quantile_bin_04",
              "scale": 0.256264,
              "hours": 547.5,
              "it_mw": 25.6264,
              "source_mw": 31.83791647702629,
              "loss_mw": 6.211516477026288,
              "efficiency": 0.8049019168227162
            },
            {
              "name": "public_esif_quantile_bin_05",
              "scale": 0.27188,
              "hours": 547.5,
              "it_mw": 27.188000000000002,
              "source_mw": 33.77871772774338,
              "loss_mw": 6.590717727743374,
              "efficiency": 0.8048854968129758
            },
            {
              "name": "public_esif_quantile_bin_06",
              "scale": 0.294066,
              "hours": 547.5,
              "it_mw": 29.4066,
              "source_mw": 36.53619354277515,
              "loss_mw": 7.129593542775149,
              "efficiency": 0.8048621694969921
            },
            {
              "name": "public_esif_quantile_bin_07",
              "scale": 0.308126,
              "hours": 547.5,
              "it_mw": 30.8126,
              "source_mw": 38.283779640381205,
              "loss_mw": 7.471179640381207,
              "efficiency": 0.8048473867898689
            },
            {
              "name": "public_esif_quantile_bin_08",
              "scale": 0.319538,
              "hours": 547.5,
              "it_mw": 31.953799999999998,
              "source_mw": 39.70228006313269,
              "loss_mw": 7.748480063132692,
              "efficiency": 0.8048353885265173
            },
            {
              "name": "public_esif_quantile_bin_09",
              "scale": 0.33497,
              "hours": 547.5,
              "it_mw": 33.497,
              "source_mw": 41.62052979007484,
              "loss_mw": 8.123529790074837,
              "efficiency": 0.8048191642189993
            },
            {
              "name": "public_esif_quantile_bin_10",
              "scale": 0.357227,
              "hours": 547.5,
              "it_mw": 35.7227,
              "source_mw": 44.387286253999335,
              "loss_mw": 8.664586253999333,
              "efficiency": 0.8047957650662042
            },
            {
              "name": "public_esif_quantile_bin_11",
              "scale": 0.377627,
              "hours": 547.5,
              "it_mw": 37.7627,
              "source_mw": 46.923341220156395,
              "loss_mw": 9.160641220156393,
              "efficiency": 0.8047743195188038
            },
            {
              "name": "public_esif_quantile_bin_12",
              "scale": 0.422443,
              "hours": 547.5,
              "it_mw": 42.2443,
              "source_mw": 52.49518032817705,
              "loss_mw": 10.250880328177047,
              "efficiency": 0.8047272099249303
            },
            {
              "name": "public_esif_quantile_bin_13",
              "scale": 0.5622,
              "hours": 547.5,
              "it_mw": 56.220000000000006,
              "source_mw": 69.87493717661694,
              "loss_mw": 13.65493717661694,
              "efficiency": 0.8045803298240898
            },
            {
              "name": "public_esif_quantile_bin_14",
              "scale": 0.689751,
              "hours": 547.5,
              "it_mw": 68.9751,
              "source_mw": 85.74232815137182,
              "loss_mw": 16.767228151371828,
              "efficiency": 0.8044463159226268
            },
            {
              "name": "public_esif_quantile_bin_15",
              "scale": 0.753346,
              "hours": 547.5,
              "it_mw": 75.3346,
              "source_mw": 93.64640302484472,
              "loss_mw": 18.311803024844725,
              "efficiency": 0.8044580204539566
            },
            {
              "name": "public_esif_quantile_bin_16",
              "scale": 0.937494,
              "hours": 547.5,
              "it_mw": 93.74940000000001,
              "source_mw": 115.87273206040886,
              "loss_mw": 22.12333206040885,
              "efficiency": 0.8090721460776887
            }
          ],
          "annual_it_mwh": 357459.73874999996,
          "annual_input_mwh": 443863.2995735716,
          "annual_loss_mwh": 86403.56082357164,
          "annual_loss_cost_usd": 8026890.800509806,
          "average_efficiency": 0.8053374520790945
        },
        "dynamic_summary": [
          {
            "mode": "coherent_campus",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 5.932774161290567,
            "source_peak_fraction_of_base_input": 0.04811927698875017,
            "max_segment_current_swing_a": 50.6558633356733,
            "distributed_buffer_peak_mw": 5.9315094794964125,
            "distributed_buffer_energy_kwh": 0.26223029268285813
          },
          {
            "mode": "coherent_campus",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 11.891642224943311,
            "source_peak_fraction_of_base_input": 0.09645019522345835,
            "max_segment_current_swing_a": 101.5344799453677,
            "distributed_buffer_peak_mw": 11.88917007044769,
            "distributed_buffer_energy_kwh": 0.5256167183255465
          },
          {
            "mode": "coherent_campus",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.15,
            "source_peak_mw": 17.87725291568789,
            "source_peak_fraction_of_base_input": 0.14499801635139226,
            "max_segment_current_swing_a": 152.64138824096472,
            "distributed_buffer_peak_mw": 17.873631202485797,
            "distributed_buffer_energy_kwh": 0.7901879880214311
          },
          {
            "mode": "coherent_campus",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.02,
            "source_peak_mw": 2.3702940761028515,
            "source_peak_fraction_of_base_input": 0.019224874248032358,
            "max_segment_current_swing_a": 20.238310276566153,
            "distributed_buffer_peak_mw": 2.369781323384771,
            "distributed_buffer_energy_kwh": 0.0070788740927841525
          },
          {
            "mode": "coherent_campus",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 5.932774161290567,
            "source_peak_fraction_of_base_input": 0.04811927698875017,
            "max_segment_current_swing_a": 50.6558633356733,
            "distributed_buffer_peak_mw": 5.9315094794964125,
            "distributed_buffer_energy_kwh": 0.017718263019112033
          },
          {
            "mode": "coherent_campus",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 11.891642224943311,
            "source_peak_fraction_of_base_input": 0.09645019522345835,
            "max_segment_current_swing_a": 101.5344799453677,
            "distributed_buffer_peak_mw": 11.88917007044769,
            "distributed_buffer_energy_kwh": 0.035514643130104495
          },
          {
            "mode": "largest_block_only",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 1.4830419398691106,
            "source_peak_fraction_of_base_input": 0.012028589653069048,
            "max_segment_current_swing_a": 12.662563821814274,
            "distributed_buffer_peak_mw": 1.4828773698741031,
            "distributed_buffer_energy_kwh": 0.06555757317071453
          },
          {
            "mode": "largest_block_only",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 2.9726195745180064,
            "source_peak_fraction_of_base_input": 0.02411018872447638,
            "max_segment_current_swing_a": 25.380928961616974,
            "distributed_buffer_peak_mw": 2.9722925176119226,
            "distributed_buffer_energy_kwh": 0.13140417958138662
          },
          {
            "mode": "largest_block_only",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.15,
            "source_peak_mw": 4.468895241555742,
            "source_peak_fraction_of_base_input": 0.03624611389477706,
            "max_segment_current_swing_a": 38.15648146954959,
            "distributed_buffer_peak_mw": 4.468407800621449,
            "distributed_buffer_energy_kwh": 0.19754699700535777
          },
          {
            "mode": "largest_block_only",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.02,
            "source_peak_mw": 0.5925114152229156,
            "source_peak_fraction_of_base_input": 0.0048057148532864,
            "max_segment_current_swing_a": 5.0590032291918305,
            "distributed_buffer_peak_mw": 0.5924453308461928,
            "distributed_buffer_energy_kwh": 0.0017697185231960381
          },
          {
            "mode": "largest_block_only",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 1.4830419398691106,
            "source_peak_fraction_of_base_input": 0.012028589653069048,
            "max_segment_current_swing_a": 12.662563821814274,
            "distributed_buffer_peak_mw": 1.4828773698741031,
            "distributed_buffer_energy_kwh": 0.004429565754778008
          },
          {
            "mode": "largest_block_only",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 2.9726195745180064,
            "source_peak_fraction_of_base_input": 0.02411018872447638,
            "max_segment_current_swing_a": 25.380928961616974,
            "distributed_buffer_peak_mw": 2.9722925176119226,
            "distributed_buffer_energy_kwh": 0.008878660782526124
          },
          {
            "mode": "two_block_cluster",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 2.966216987880216,
            "source_peak_fraction_of_base_input": 0.02405825891365053,
            "max_segment_current_swing_a": 25.326358642209698,
            "distributed_buffer_peak_mw": 2.9657547397482062,
            "distributed_buffer_energy_kwh": 0.13111514634142907
          },
          {
            "mode": "two_block_cluster",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 5.945500138956362,
            "source_peak_fraction_of_base_input": 0.04822249427422322,
            "max_segment_current_swing_a": 50.76427158791182,
            "distributed_buffer_peak_mw": 5.944585035223845,
            "distributed_buffer_energy_kwh": 0.26280835916277323
          },
          {
            "mode": "two_block_cluster",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.15,
            "source_peak_mw": 8.938174064826882,
            "source_peak_fraction_of_base_input": 0.07249533892682469,
            "max_segment_current_swing_a": 76.31651034892946,
            "distributed_buffer_peak_mw": 8.936815601242898,
            "distributed_buffer_energy_kwh": 0.39509399401071554
          },
          {
            "mode": "two_block_cluster",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.02,
            "source_peak_mw": 1.185076703092136,
            "source_peak_fraction_of_base_input": 0.009611866654401788,
            "max_segment_current_swing_a": 10.118504678293903,
            "distributed_buffer_peak_mw": 1.1848906616923855,
            "distributed_buffer_energy_kwh": 0.0035394370463920763
          },
          {
            "mode": "two_block_cluster",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 2.966216987880216,
            "source_peak_fraction_of_base_input": 0.02405825891365053,
            "max_segment_current_swing_a": 25.326358642209698,
            "distributed_buffer_peak_mw": 2.9657547397482062,
            "distributed_buffer_energy_kwh": 0.008859131509556016
          },
          {
            "mode": "two_block_cluster",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 5.945500138956362,
            "source_peak_fraction_of_base_input": 0.04822249427422322,
            "max_segment_current_swing_a": 50.76427158791182,
            "distributed_buffer_peak_mw": 5.944585035223845,
            "distributed_buffer_energy_kwh": 0.017757321565052248
          },
          {
            "mode": "split_campus_opposition",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 0.011362229799885881,
            "source_peak_fraction_of_base_input": 9.215626081266615e-05,
            "max_segment_current_swing_a": 25.327518022819106,
            "distributed_buffer_peak_mw": 0.011727758711636227,
            "distributed_buffer_energy_kwh": 0.0005184807695405399
          },
          {
            "mode": "split_campus_opposition",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 0.04744628376549542,
            "source_peak_fraction_of_base_input": 0.00038482517765383337,
            "max_segment_current_swing_a": 50.766545749870716,
            "distributed_buffer_peak_mw": 0.04818946210924935,
            "distributed_buffer_energy_kwh": 0.0021304419721185075
          },
          {
            "mode": "split_campus_opposition",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.15,
            "source_peak_mw": 0.10850828199598084,
            "source_peak_fraction_of_base_input": 0.0008800840778679172,
            "max_segment_current_swing_a": 76.31985282227538,
            "distributed_buffer_peak_mw": 0.10964100085205786,
            "distributed_buffer_energy_kwh": 0.004847196458652144
          },
          {
            "mode": "split_campus_opposition",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.02,
            "source_peak_mw": 0.0017317146210586998,
            "source_peak_fraction_of_base_input": 1.4045512815890743e-05,
            "max_segment_current_swing_a": 10.118973767402167,
            "distributed_buffer_peak_mw": 0.0018764352226483538,
            "distributed_buffer_energy_kwh": 5.6051790742535045e-06
          },
          {
            "mode": "split_campus_opposition",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 0.011362229799885881,
            "source_peak_fraction_of_base_input": 9.215626081266615e-05,
            "max_segment_current_swing_a": 25.327518022819106,
            "distributed_buffer_peak_mw": 0.011727758711636227,
            "distributed_buffer_energy_kwh": 3.5032484428414855e-05
          },
          {
            "mode": "split_campus_opposition",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 0.04744628376549542,
            "source_peak_fraction_of_base_input": 0.00038482517765383337,
            "max_segment_current_swing_a": 50.766545749870716,
            "distributed_buffer_peak_mw": 0.04818946210924935,
            "distributed_buffer_energy_kwh": 0.00014394878189989915
          },
          {
            "mode": "one_up_one_down",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 0.005593284919498842,
            "source_peak_fraction_of_base_input": 4.536576296371552e-05,
            "max_segment_current_swing_a": 12.664356214134045,
            "distributed_buffer_peak_mw": 0.0058638793558181135,
            "distributed_buffer_energy_kwh": 0.00025924038477026994
          },
          {
            "mode": "one_up_one_down",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 0.023547427099103402,
            "source_peak_fraction_of_base_input": 0.00019098740928774483,
            "max_segment_current_swing_a": 25.384480792541126,
            "distributed_buffer_peak_mw": 0.024094731054624674,
            "distributed_buffer_energy_kwh": 0.0010652209860592537
          },
          {
            "mode": "one_up_one_down",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.15,
            "source_peak_mw": 0.05399045336766051,
            "source_peak_fraction_of_base_input": 0.0004379033331991036,
            "max_segment_current_swing_a": 38.16175921708782,
            "distributed_buffer_peak_mw": 0.05482050042602893,
            "distributed_buffer_energy_kwh": 0.002423598229326072
          },
          {
            "mode": "one_up_one_down",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.02,
            "source_peak_mw": 0.0008307265901663641,
            "source_peak_fraction_of_base_input": 6.737819746275258e-06,
            "max_segment_current_swing_a": 5.05972421118031,
            "distributed_buffer_peak_mw": 0.0009382176113241769,
            "distributed_buffer_energy_kwh": 2.8025895371267523e-06
          },
          {
            "mode": "one_up_one_down",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 0.005593284919498842,
            "source_peak_fraction_of_base_input": 4.536576296371552e-05,
            "max_segment_current_swing_a": 12.664356214134045,
            "distributed_buffer_peak_mw": 0.0058638793558181135,
            "distributed_buffer_energy_kwh": 1.7516242214207427e-05
          },
          {
            "mode": "one_up_one_down",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 0.023547427099103402,
            "source_peak_fraction_of_base_input": 0.00019098740928774483,
            "max_segment_current_swing_a": 25.384480792541126,
            "distributed_buffer_peak_mw": 0.024094731054624674,
            "distributed_buffer_energy_kwh": 7.197439094994958e-05
          }
        ],
        "expansion_cases": [
          {
            "active_blocks": [
              "Block_A"
            ],
            "total_it_mw": 25.0,
            "source_input_mw": 30.82050777209022,
            "efficiency": 0.8111482193891357,
            "network_loss_mw": 0.0006024487035243109,
            "min_block_voltage_pu": 0.9999830612072845
          },
          {
            "active_blocks": [
              "Block_A",
              "Block_B"
            ],
            "total_it_mw": 50.0,
            "source_input_mw": 61.64226211036227,
            "efficiency": 0.8111318158714171,
            "network_loss_mw": 0.0024514635888746986,
            "min_block_voltage_pu": 0.999951616322904
          },
          {
            "active_blocks": [
              "Block_A",
              "Block_B",
              "Block_C"
            ],
            "total_it_mw": 75.0,
            "source_input_mw": 92.46617755184171,
            "efficiency": 0.8111073906775351,
            "network_loss_mw": 0.006461581681615178,
            "min_block_voltage_pu": 0.9999014278168112
          },
          {
            "active_blocks": [
              "Block_A",
              "Block_B",
              "Block_C",
              "Block_D"
            ],
            "total_it_mw": 100.0,
            "source_input_mw": 123.29308610928616,
            "efficiency": 0.8110754881369476,
            "network_loss_mw": 0.013464815739382163,
            "min_block_voltage_pu": 0.9998362637980555
          }
        ]
      },
      {
        "name": "ac_fed_sst_800vdc",
        "display_name": "NVIDIA-style 69 kV AC -> 800 VDC perimeter conversion",
        "scenario_label": "Scenario 2(M)",
        "network_kind": "ac",
        "source_voltage_kv": 69.0,
        "full_load": {
          "total_it_mw": 100.0,
          "source_input_mw": 116.02504835583788,
          "source_stage_loss_mw": 0.0,
          "network_source_output_mw": 116.02504835583788,
          "network_loss_mw": 0.011924094429782274,
          "local_block_loss_mw": 16.013124261408095,
          "total_loss_mw": 16.02504835583788,
          "total_efficiency": 0.8618828556167408,
          "segment_rows": [
            {
              "name": "source_to_north",
              "from_node": "campus_source",
              "to_node": "north_spine",
              "kind": "ac",
              "length_m": 180.0,
              "circuits": 8,
              "current_a": 990.6487061426144,
              "loss_mw": 0.005299478238502995
            },
            {
              "name": "north_to_central",
              "from_node": "north_spine",
              "to_node": "central_spine",
              "kind": "ac",
              "length_m": 220.0,
              "circuits": 8,
              "current_a": 742.99997510283,
              "loss_mw": 0.00364352315581852
            },
            {
              "name": "central_to_west",
              "from_node": "central_spine",
              "to_node": "west_spine",
              "kind": "ac",
              "length_m": 220.0,
              "circuits": 8,
              "current_a": 495.3396711313502,
              "loss_mw": 0.0016193851726569938
            },
            {
              "name": "west_to_south",
              "from_node": "west_spine",
              "to_node": "south_spine",
              "kind": "ac",
              "length_m": 180.0,
              "circuits": 8,
              "current_a": 247.67153770883138,
              "loss_mw": 0.00033124242919170825
            },
            {
              "name": "Block_A_tap",
              "from_node": "north_spine",
              "to_node": "block::Block_A",
              "kind": "ac",
              "length_m": 55.0,
              "circuits": 4,
              "current_a": 247.6487310397844,
              "loss_mw": 0.00020238865015253106
            },
            {
              "name": "Block_B_tap",
              "from_node": "central_spine",
              "to_node": "block::Block_B",
              "kind": "ac",
              "length_m": 65.0,
              "circuits": 4,
              "current_a": 247.66030397147986,
              "loss_mw": 0.00023920894203665865
            },
            {
              "name": "Block_C_tap",
              "from_node": "west_spine",
              "to_node": "block::Block_C",
              "kind": "ac",
              "length_m": 75.0,
              "circuits": 4,
              "current_a": 247.66813342251885,
              "loss_mw": 0.0002760277694084757
            },
            {
              "name": "Block_D_tap",
              "from_node": "south_spine",
              "to_node": "block::Block_D",
              "kind": "ac",
              "length_m": 85.0,
              "circuits": 4,
              "current_a": 247.67153770883138,
              "loss_mw": 0.00031284007201439113
            }
          ],
          "block_rows": [
            {
              "name": "Block_A",
              "tap_node": "north_spine",
              "it_load_mw": 25.0,
              "tap_input_mw": 29.003281065352024,
              "local_loss_mw": 4.003281065352024
            },
            {
              "name": "Block_B",
              "tap_node": "central_spine",
              "it_load_mw": 25.0,
              "tap_input_mw": 29.003281065352024,
              "local_loss_mw": 4.003281065352024
            },
            {
              "name": "Block_C",
              "tap_node": "west_spine",
              "it_load_mw": 25.0,
              "tap_input_mw": 29.003281065352024,
              "local_loss_mw": 4.003281065352024
            },
            {
              "name": "Block_D",
              "tap_node": "south_spine",
              "it_load_mw": 25.0,
              "tap_input_mw": 29.003281065352024,
              "local_loss_mw": 4.003281065352024
            }
          ],
          "block_node_voltage_kv": {
            "Block_A": 68.99593355306595,
            "Block_B": 68.99260191051974,
            "Block_C": 68.99034812277017,
            "Block_D": 68.989368207561
          },
          "min_block_voltage_pu": 0.9998459160516087,
          "block_tap_power_by_name_mw": {
            "Block_A": 29.003281065352024,
            "Block_B": 29.003281065352024,
            "Block_C": 29.003281065352024,
            "Block_D": 29.003281065352024
          }
        },
        "annual_summary": {
          "load_bins": [
            {
              "name": "public_esif_quantile_bin_01",
              "scale": 0.166579,
              "hours": 547.5,
              "it_mw": 16.6579,
              "source_mw": 19.43759558130926,
              "loss_mw": 2.7796955813092588,
              "efficiency": 0.8569938565867606
            },
            {
              "name": "public_esif_quantile_bin_02",
              "scale": 0.231228,
              "hours": 547.5,
              "it_mw": 23.122799999999998,
              "source_mw": 26.983924626535117,
              "loss_mw": 3.86112462653512,
              "efficiency": 0.8569101907904748
            },
            {
              "name": "public_esif_quantile_bin_03",
              "scale": 0.246206,
              "hours": 547.5,
              "it_mw": 24.6206,
              "source_mw": 28.73248229713718,
              "loss_mw": 4.111882297137183,
              "efficiency": 0.8568908089940117
            },
            {
              "name": "public_esif_quantile_bin_04",
              "scale": 0.256264,
              "hours": 547.5,
              "it_mw": 25.6264,
              "source_mw": 29.906715022583814,
              "loss_mw": 4.280315022583815,
              "efficiency": 0.8568777941893128
            },
            {
              "name": "public_esif_quantile_bin_05",
              "scale": 0.27188,
              "hours": 547.5,
              "it_mw": 27.188000000000002,
              "source_mw": 31.7298934807076,
              "loss_mw": 4.541893480707598,
              "efficiency": 0.856857588145729
            },
            {
              "name": "public_esif_quantile_bin_06",
              "scale": 0.294066,
              "hours": 547.5,
              "it_mw": 29.4066,
              "source_mw": 34.32027164888118,
              "loss_mw": 4.9136716488811825,
              "efficiency": 0.8568288823832383
            },
            {
              "name": "public_esif_quantile_bin_07",
              "scale": 0.308126,
              "hours": 547.5,
              "it_mw": 30.8126,
              "source_mw": 35.96196955443689,
              "loss_mw": 5.1493695544368885,
              "efficiency": 0.8568106914544236
            },
            {
              "name": "public_esif_quantile_bin_08",
              "scale": 0.319538,
              "hours": 547.5,
              "it_mw": 31.953799999999998,
              "source_mw": 37.29452836130589,
              "loss_mw": 5.340728361305898,
              "efficiency": 0.8567959270173517
            },
            {
              "name": "public_esif_quantile_bin_09",
              "scale": 0.33497,
              "hours": 547.5,
              "it_mw": 33.497,
              "source_mw": 39.09656838205661,
              "loss_mw": 5.599568382056612,
              "efficiency": 0.8567759623469529
            },
            {
              "name": "public_esif_quantile_bin_10",
              "scale": 0.357227,
              "hours": 547.5,
              "it_mw": 35.7227,
              "source_mw": 41.69573156865555,
              "loss_mw": 5.973031568655552,
              "efficiency": 0.8567471694597696
            },
            {
              "name": "public_esif_quantile_bin_11",
              "scale": 0.377627,
              "hours": 547.5,
              "it_mw": 37.7627,
              "source_mw": 44.07818846476476,
              "loss_mw": 6.315488464764757,
              "efficiency": 0.8567207799428229
            },
            {
              "name": "public_esif_quantile_bin_12",
              "scale": 0.422443,
              "hours": 547.5,
              "it_mw": 42.2443,
              "source_mw": 49.312634365917454,
              "loss_mw": 7.0683343659174485,
              "efficiency": 0.8566628115328848
            },
            {
              "name": "public_esif_quantile_bin_13",
              "scale": 0.5622,
              "hours": 547.5,
              "it_mw": 56.220000000000006,
              "source_mw": 65.64060257506324,
              "loss_mw": 9.42060257506324,
              "efficiency": 0.8564820826516588
            },
            {
              "name": "public_esif_quantile_bin_14",
              "scale": 0.689751,
              "hours": 547.5,
              "it_mw": 68.9751,
              "source_mw": 80.54854014680693,
              "loss_mw": 11.57344014680693,
              "efficiency": 0.8563171954983504
            },
            {
              "name": "public_esif_quantile_bin_15",
              "scale": 0.753346,
              "hours": 547.5,
              "it_mw": 75.3346,
              "source_mw": 87.98355541606347,
              "loss_mw": 12.648955416063478,
              "efficiency": 0.8562350048682608
            },
            {
              "name": "public_esif_quantile_bin_16",
              "scale": 0.937494,
              "hours": 547.5,
              "it_mw": 93.74940000000001,
              "source_mw": 108.98918175600481,
              "loss_mw": 15.239781756004803,
              "efficiency": 0.8601716105170671
            }
          ],
          "annual_it_mwh": 357459.73874999996,
          "annual_input_mwh": 417037.5298284058,
          "annual_loss_mwh": 59577.79107840586,
          "annual_loss_cost_usd": 5534776.791183905,
          "average_efficiency": 0.8571404566324768
        },
        "dynamic_summary": [
          {
            "mode": "coherent_campus",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 5.625913526425066,
            "source_peak_fraction_of_base_input": 0.04848878415608085,
            "max_segment_current_swing_a": 48.03574186698688,
            "distributed_buffer_peak_mw": 5.6247851714923485,
            "distributed_buffer_energy_kwh": 0.24867010107583376
          },
          {
            "mode": "coherent_campus",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 11.269755420307845,
            "source_peak_fraction_of_base_input": 0.0971320898375717,
            "max_segment_current_swing_a": 96.22452154075927,
            "distributed_buffer_peak_mw": 11.267551458067757,
            "distributed_buffer_energy_kwh": 0.4981351419704934
          },
          {
            "mode": "coherent_campus",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.15,
            "source_peak_mw": 16.93161136024409,
            "source_peak_fraction_of_base_input": 0.14593065549360026,
            "max_segment_current_swing_a": 144.5670701859267,
            "distributed_buffer_peak_mw": 16.928385060753214,
            "distributed_buffer_energy_kwh": 0.7483989336060748
          },
          {
            "mode": "coherent_campus",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.02,
            "source_peak_mw": 2.2482194673215474,
            "source_peak_fraction_of_base_input": 0.019377018145482434,
            "max_segment_current_swing_a": 19.195978811842224,
            "distributed_buffer_peak_mw": 2.2477618288601064,
            "distributed_buffer_energy_kwh": 0.006714384496178019
          },
          {
            "mode": "coherent_campus",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 5.625913526425066,
            "source_peak_fraction_of_base_input": 0.04848878415608085,
            "max_segment_current_swing_a": 48.03574186698688,
            "distributed_buffer_peak_mw": 5.6247851714923485,
            "distributed_buffer_energy_kwh": 0.016802033856475253
          },
          {
            "mode": "coherent_campus",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 11.269755420307845,
            "source_peak_fraction_of_base_input": 0.0971320898375717,
            "max_segment_current_swing_a": 96.22452154075927,
            "distributed_buffer_peak_mw": 11.267551458067757,
            "distributed_buffer_energy_kwh": 0.033657779862871176
          },
          {
            "mode": "largest_block_only",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 1.406343142110643,
            "source_peak_fraction_of_base_input": 0.01212103043299341,
            "max_segment_current_swing_a": 12.007684758029882,
            "distributed_buffer_peak_mw": 1.4061962928730871,
            "distributed_buffer_energy_kwh": 0.06216752526895844
          },
          {
            "mode": "largest_block_only",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 2.8171795113745475,
            "source_peak_fraction_of_base_input": 0.024280787220484698,
            "max_segment_current_swing_a": 24.053731944272045,
            "distributed_buffer_peak_mw": 2.8168878645169393,
            "distributed_buffer_energy_kwh": 0.12453378549262335
          },
          {
            "mode": "largest_block_only",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.15,
            "source_peak_mw": 4.23253063607811,
            "source_peak_fraction_of_base_input": 0.03647945591108342,
            "max_segment_current_swing_a": 36.13832535502911,
            "distributed_buffer_peak_mw": 4.232096265188304,
            "distributed_buffer_energy_kwh": 0.1870997334015187
          },
          {
            "mode": "largest_block_only",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.02,
            "source_peak_mw": 0.5619994417070586,
            "source_peak_fraction_of_base_input": 0.004843776836734938,
            "max_segment_current_swing_a": 4.798482126221529,
            "distributed_buffer_peak_mw": 0.5619404572150266,
            "distributed_buffer_energy_kwh": 0.0016785961240445048
          },
          {
            "mode": "largest_block_only",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 1.406343142110643,
            "source_peak_fraction_of_base_input": 0.01212103043299341,
            "max_segment_current_swing_a": 12.007684758029882,
            "distributed_buffer_peak_mw": 1.4061962928730871,
            "distributed_buffer_energy_kwh": 0.004200508464118813
          },
          {
            "mode": "largest_block_only",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 2.8171795113745475,
            "source_peak_fraction_of_base_input": 0.024280787220484698,
            "max_segment_current_swing_a": 24.053731944272045,
            "distributed_buffer_peak_mw": 2.8168878645169393,
            "distributed_buffer_energy_kwh": 0.008414444965717794
          },
          {
            "mode": "two_block_cluster",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 2.8128050461148746,
            "source_peak_fraction_of_base_input": 0.024243084454386665,
            "max_segment_current_swing_a": 24.016467842187126,
            "distributed_buffer_peak_mw": 2.8123925857461742,
            "distributed_buffer_energy_kwh": 0.12433505053791688
          },
          {
            "mode": "two_block_cluster",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 5.634591708327861,
            "source_peak_fraction_of_base_input": 0.04856357991808027,
            "max_segment_current_swing_a": 48.109615797651486,
            "distributed_buffer_peak_mw": 5.633775729033879,
            "distributed_buffer_energy_kwh": 0.2490675709852467
          },
          {
            "mode": "two_block_cluster",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.15,
            "source_peak_mw": 8.465402994968812,
            "source_peak_fraction_of_base_input": 0.0729618570725023,
            "max_segment_current_swing_a": 72.27981101275418,
            "distributed_buffer_peak_mw": 8.464192530376607,
            "distributed_buffer_energy_kwh": 0.3741994668030374
          },
          {
            "mode": "two_block_cluster",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.02,
            "source_peak_mw": 1.124046965688379,
            "source_peak_fraction_of_base_input": 0.009687968086348328,
            "max_segment_current_swing_a": 9.597408923691205,
            "distributed_buffer_peak_mw": 1.1238809144300532,
            "distributed_buffer_energy_kwh": 0.0033571922480890096
          },
          {
            "mode": "two_block_cluster",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 2.8128050461148746,
            "source_peak_fraction_of_base_input": 0.024243084454386665,
            "max_segment_current_swing_a": 24.016467842187126,
            "distributed_buffer_peak_mw": 2.8123925857461742,
            "distributed_buffer_energy_kwh": 0.008401016928237626
          },
          {
            "mode": "two_block_cluster",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 5.634591708327861,
            "source_peak_fraction_of_base_input": 0.04856357991808027,
            "max_segment_current_swing_a": 48.109615797651486,
            "distributed_buffer_peak_mw": 5.633775729033879,
            "distributed_buffer_energy_kwh": 0.016828889931435588
          },
          {
            "mode": "split_campus_opposition",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 0.008620901740528097,
            "source_peak_fraction_of_base_input": 7.430207410117689e-05,
            "max_segment_current_swing_a": 24.017501535117958,
            "distributed_buffer_peak_mw": 0.008947730370202578,
            "distributed_buffer_energy_kwh": 0.0003955765327420042
          },
          {
            "mode": "split_campus_opposition",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 0.03512548180118813,
            "source_peak_fraction_of_base_input": 0.0003027405055972189,
            "max_segment_current_swing_a": 48.111640191555864,
            "distributed_buffer_peak_mw": 0.035791192662117055,
            "distributed_buffer_energy_kwh": 0.0015823181198139729
          },
          {
            "mode": "split_campus_opposition",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.15,
            "source_peak_mw": 0.07951469328958183,
            "source_peak_fraction_of_base_input": 0.0006853235091591409,
            "max_segment_current_swing_a": 72.28278174544846,
            "distributed_buffer_peak_mw": 0.08053120044011308,
            "distributed_buffer_energy_kwh": 0.003560260728657837
          },
          {
            "mode": "split_campus_opposition",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.02,
            "source_peak_mw": 0.0013023578383268841,
            "source_peak_fraction_of_base_input": 1.1224798927320206e-05,
            "max_segment_current_swing_a": 9.597827472625113,
            "distributed_buffer_peak_mw": 0.0014316338220297098,
            "distributed_buffer_energy_kwh": 4.276493984113572e-06
          },
          {
            "mode": "split_campus_opposition",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 0.008620901740528097,
            "source_peak_fraction_of_base_input": 7.430207410117689e-05,
            "max_segment_current_swing_a": 24.017501535117958,
            "distributed_buffer_peak_mw": 0.008947730370202578,
            "distributed_buffer_energy_kwh": 2.672814410418947e-05
          },
          {
            "mode": "split_campus_opposition",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 0.03512548180118813,
            "source_peak_fraction_of_base_input": 0.0003027405055972189,
            "max_segment_current_swing_a": 48.111640191555864,
            "distributed_buffer_peak_mw": 0.035791192662117055,
            "distributed_buffer_energy_kwh": 0.00010691338647391708
          },
          {
            "mode": "one_up_one_down",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 0.004232061880102833,
            "source_peak_fraction_of_base_input": 3.647541578369783e-05,
            "max_segment_current_swing_a": 12.009283740754881,
            "distributed_buffer_peak_mw": 0.004473865185101289,
            "distributed_buffer_energy_kwh": 0.0001977882663710021
          },
          {
            "mode": "one_up_one_down",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 0.01740598015443595,
            "source_peak_fraction_of_base_input": 0.00015001915880313578,
            "max_segment_current_swing_a": 24.056897490175402,
            "distributed_buffer_peak_mw": 0.017895596331058528,
            "distributed_buffer_energy_kwh": 0.0007911590599069864
          },
          {
            "mode": "one_up_one_down",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.15,
            "source_peak_mw": 0.03952221271420342,
            "source_peak_fraction_of_base_input": 0.00034063517554409905,
            "max_segment_current_swing_a": 36.14302454474034,
            "distributed_buffer_peak_mw": 0.04026560022005654,
            "distributed_buffer_energy_kwh": 0.0017801303643289186
          },
          {
            "mode": "one_up_one_down",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.02,
            "source_peak_mw": 0.0006198200428002565,
            "source_peak_fraction_of_base_input": 5.342122684571756e-06,
            "max_segment_current_swing_a": 4.7991255778481445,
            "distributed_buffer_peak_mw": 0.0007158169110148549,
            "distributed_buffer_energy_kwh": 2.138246992056786e-06
          },
          {
            "mode": "one_up_one_down",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 0.004232061880102833,
            "source_peak_fraction_of_base_input": 3.647541578369783e-05,
            "max_segment_current_swing_a": 12.009283740754881,
            "distributed_buffer_peak_mw": 0.004473865185101289,
            "distributed_buffer_energy_kwh": 1.3364072052094735e-05
          },
          {
            "mode": "one_up_one_down",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 0.01740598015443595,
            "source_peak_fraction_of_base_input": 0.00015001915880313578,
            "max_segment_current_swing_a": 24.056897490175402,
            "distributed_buffer_peak_mw": 0.017895596331058528,
            "distributed_buffer_energy_kwh": 5.345669323695854e-05
          }
        ],
        "expansion_cases": [
          {
            "active_blocks": [
              "Block_A"
            ],
            "total_it_mw": 25.0,
            "source_input_mw": 29.003814585909236,
            "efficiency": 0.8619555860816188,
            "network_loss_mw": 0.0005335205572125257,
            "min_block_voltage_pu": 0.9999840596412328
          },
          {
            "active_blocks": [
              "Block_A",
              "Block_B"
            ],
            "total_it_mw": 50.0,
            "source_input_mw": 58.008733107950434,
            "efficiency": 0.8619391826219216,
            "network_loss_mw": 0.0021709772463878443,
            "min_block_voltage_pu": 0.9999544682898475
          },
          {
            "active_blocks": [
              "Block_A",
              "Block_B",
              "Block_C"
            ],
            "total_it_mw": 75.0,
            "source_input_mw": 87.01556544304603,
            "efficiency": 0.8619147576428664,
            "network_loss_mw": 0.005722246989957388,
            "min_block_voltage_pu": 0.9999072383483146
          },
          {
            "active_blocks": [
              "Block_A",
              "Block_B",
              "Block_C",
              "Block_D"
            ],
            "total_it_mw": 100.0,
            "source_input_mw": 116.02504835583788,
            "efficiency": 0.8618828556167408,
            "network_loss_mw": 0.011924094429782274,
            "min_block_voltage_pu": 0.9998459160516087
          }
        ]
      },
      {
        "name": "proposed_mvdc_backbone",
        "display_name": "Proposed MVDC backbone",
        "scenario_label": "Scenario 3(M)",
        "network_kind": "dc",
        "source_voltage_kv": 69.0,
        "full_load": {
          "total_it_mw": 100.0,
          "source_input_mw": 115.36010188880108,
          "source_stage_loss_mw": 0.8075207132216065,
          "network_source_output_mw": 114.55258117557948,
          "network_loss_mw": 0.022325843820943603,
          "local_block_loss_mw": 14.53025533175854,
          "total_loss_mw": 15.36010188880109,
          "total_efficiency": 0.8668508293828734,
          "segment_rows": [
            {
              "name": "source_to_north",
              "from_node": "campus_source",
              "to_node": "north_spine",
              "kind": "dc",
              "length_m": 180.0,
              "circuits": 8,
              "current_a": 1660.1722157846789,
              "loss_mw": 0.009922218429828277
            },
            {
              "name": "north_to_central",
              "from_node": "north_spine",
              "to_node": "central_spine",
              "kind": "dc",
              "length_m": 220.0,
              "circuits": 8,
              "current_a": 1245.1673803306057,
              "loss_mw": 0.006821943942173288
            },
            {
              "name": "central_to_west",
              "from_node": "central_spine",
              "to_node": "west_spine",
              "kind": "dc",
              "length_m": 220.0,
              "circuits": 8,
              "current_a": 830.1296499333671,
              "loss_mw": 0.0030321070370733765
            },
            {
              "name": "west_to_south",
              "from_node": "west_spine",
              "to_node": "south_spine",
              "kind": "dc",
              "length_m": 180.0,
              "circuits": 8,
              "current_a": 415.0696636383195,
              "loss_mw": 0.0006202181724221798
            },
            {
              "name": "Block_A_tap",
              "from_node": "north_spine",
              "to_node": "block::Block_A",
              "kind": "dc",
              "length_m": 55.0,
              "circuits": 4,
              "current_a": 415.00483545407315,
              "loss_mw": 0.00037890382959057716
            },
            {
              "name": "Block_B_tap",
              "from_node": "central_spine",
              "to_node": "block::Block_B",
              "kind": "dc",
              "length_m": 65.0,
              "circuits": 4,
              "current_a": 415.03773039723876,
              "loss_mw": 0.00044786642589855676
            },
            {
              "name": "Block_C_tap",
              "from_node": "west_spine",
              "to_node": "block::Block_C",
              "kind": "dc",
              "length_m": 75.0,
              "circuits": 4,
              "current_a": 415.0599862950476,
              "loss_mw": 0.0005168243766697354
            },
            {
              "name": "Block_D_tap",
              "from_node": "south_spine",
              "to_node": "block::Block_D",
              "kind": "dc",
              "length_m": 85.0,
              "circuits": 4,
              "current_a": 415.0696636383195,
              "loss_mw": 0.0005857616072876143
            }
          ],
          "block_rows": [
            {
              "name": "Block_A",
              "tap_node": "north_spine",
              "it_load_mw": 25.0,
              "tap_input_mw": 28.632563832939635,
              "local_loss_mw": 3.632563832939635
            },
            {
              "name": "Block_B",
              "tap_node": "central_spine",
              "it_load_mw": 25.0,
              "tap_input_mw": 28.632563832939635,
              "local_loss_mw": 3.632563832939635
            },
            {
              "name": "Block_C",
              "tap_node": "west_spine",
              "it_load_mw": 25.0,
              "tap_input_mw": 28.632563832939635,
              "local_loss_mw": 3.632563832939635
            },
            {
              "name": "Block_D",
              "tap_node": "south_spine",
              "it_load_mw": 25.0,
              "tap_input_mw": 28.632563832939635,
              "local_loss_mw": 3.632563832939635
            }
          ],
          "block_node_voltage_kv": {
            "Block_A": 68.99321809900732,
            "Block_B": 68.98766156027799,
            "Block_C": 68.98390263796469,
            "Block_D": 68.98226830178832
          },
          "min_block_voltage_pu": 0.9997430188664974,
          "block_tap_power_by_name_mw": {
            "Block_A": 28.632563832939635,
            "Block_B": 28.632563832939635,
            "Block_C": 28.632563832939635,
            "Block_D": 28.632563832939635
          }
        },
        "annual_summary": {
          "load_bins": [
            {
              "name": "public_esif_quantile_bin_01",
              "scale": 0.166579,
              "hours": 547.5,
              "it_mw": 16.6579,
              "source_mw": 19.531077666472918,
              "loss_mw": 2.8731776664729143,
              "efficiency": 0.8528920054726413
            },
            {
              "name": "public_esif_quantile_bin_02",
              "scale": 0.231228,
              "hours": 547.5,
              "it_mw": 23.122799999999998,
              "source_mw": 27.08391446955059,
              "loss_mw": 3.9611144695505915,
              "efficiency": 0.8537466039481139
            },
            {
              "name": "public_esif_quantile_bin_03",
              "scale": 0.246206,
              "hours": 547.5,
              "it_mw": 24.6206,
              "source_mw": 28.82806035353348,
              "loss_mw": 4.207460353533481,
              "efficiency": 0.8540498284679854
            },
            {
              "name": "public_esif_quantile_bin_04",
              "scale": 0.256264,
              "hours": 547.5,
              "it_mw": 25.6264,
              "source_mw": 29.998591178933765,
              "loss_mw": 4.372191178933765,
              "efficiency": 0.8542534496751936
            },
            {
              "name": "public_esif_quantile_bin_05",
              "scale": 0.27188,
              "hours": 547.5,
              "it_mw": 27.188000000000002,
              "source_mw": 31.814846055167717,
              "loss_mw": 4.6268460551677135,
              "efficiency": 0.8545695915942937
            },
            {
              "name": "public_esif_quantile_bin_06",
              "scale": 0.294066,
              "hours": 547.5,
              "it_mw": 29.4066,
              "source_mw": 34.392930266681766,
              "loss_mw": 4.986330266681767,
              "efficiency": 0.8550187428632016
            },
            {
              "name": "public_esif_quantile_bin_07",
              "scale": 0.308126,
              "hours": 547.5,
              "it_mw": 30.8126,
              "source_mw": 36.02534552763573,
              "loss_mw": 5.21274552763573,
              "efficiency": 0.8553033856778158
            },
            {
              "name": "public_esif_quantile_bin_08",
              "scale": 0.319538,
              "hours": 547.5,
              "it_mw": 31.953799999999998,
              "source_mw": 37.34952005651561,
              "loss_mw": 5.395720056515609,
              "efficiency": 0.8555344205668225
            },
            {
              "name": "public_esif_quantile_bin_09",
              "scale": 0.33497,
              "hours": 547.5,
              "it_mw": 33.497,
              "source_mw": 39.139012272138224,
              "loss_mw": 5.642012272138226,
              "efficiency": 0.8558468406686239
            },
            {
              "name": "public_esif_quantile_bin_10",
              "scale": 0.357227,
              "hours": 547.5,
              "it_mw": 35.7227,
              "source_mw": 41.71763056107194,
              "loss_mw": 5.9949305610719374,
              "efficiency": 0.8562974339519177
            },
            {
              "name": "public_esif_quantile_bin_11",
              "scale": 0.377627,
              "hours": 547.5,
              "it_mw": 37.7627,
              "source_mw": 44.07872078535276,
              "loss_mw": 6.316020785352752,
              "efficiency": 0.8567104336782034
            },
            {
              "name": "public_esif_quantile_bin_12",
              "scale": 0.422443,
              "hours": 547.5,
              "it_mw": 42.2443,
              "source_mw": 49.257726281677236,
              "loss_mw": 7.013426281677233,
              "efficiency": 0.8576177422081687
            },
            {
              "name": "public_esif_quantile_bin_13",
              "scale": 0.5622,
              "hours": 547.5,
              "it_mw": 56.220000000000006,
              "source_mw": 65.42588300188662,
              "loss_mw": 9.205883001886619,
              "efficiency": 0.8592929498311677
            },
            {
              "name": "public_esif_quantile_bin_14",
              "scale": 0.689751,
              "hours": 547.5,
              "it_mw": 68.9751,
              "source_mw": 80.17568743565859,
              "loss_mw": 11.200587435658594,
              "efficiency": 0.8602994524412763
            },
            {
              "name": "public_esif_quantile_bin_15",
              "scale": 0.753346,
              "hours": 547.5,
              "it_mw": 75.3346,
              "source_mw": 87.51854465375132,
              "loss_mw": 12.183944653751329,
              "efficiency": 0.8607844234390033
            },
            {
              "name": "public_esif_quantile_bin_16",
              "scale": 0.937494,
              "hours": 547.5,
              "it_mw": 93.74940000000001,
              "source_mw": 108.35297801195028,
              "loss_mw": 14.60357801195027,
              "efficiency": 0.8652221814305866
            }
          ],
          "annual_it_mwh": 357459.73874999996,
          "annual_input_mwh": 416478.03154644324,
          "annual_loss_mwh": 59018.292796443275,
          "annual_loss_cost_usd": 5482799.40078958,
          "average_efficiency": 0.8582919426090739
        },
        "dynamic_summary": [
          {
            "mode": "coherent_campus",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 5.604718261041498,
            "source_peak_fraction_of_base_input": 0.048584546730411585,
            "max_segment_current_swing_a": 80.65824640965366,
            "distributed_buffer_peak_mw": 5.563368524918275,
            "distributed_buffer_energy_kwh": 0.24595488916183603
          },
          {
            "mode": "coherent_campus",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 11.203850394381462,
            "source_peak_fraction_of_base_input": 0.09712067006651204,
            "max_segment_current_swing_a": 161.55726681888405,
            "distributed_buffer_peak_mw": 11.143446895182109,
            "distributed_buffer_energy_kwh": 0.4926485156806295
          },
          {
            "mode": "coherent_campus",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.15,
            "source_peak_mw": 16.817578521838612,
            "source_peak_fraction_of_base_input": 0.145783318898674,
            "max_segment_current_swing_a": 242.7055151378222,
            "distributed_buffer_peak_mw": 16.740310349968837,
            "distributed_buffer_energy_kwh": 0.7400842058583214
          },
          {
            "mode": "coherent_campus",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.02,
            "source_peak_mw": 2.2398847903948536,
            "source_peak_fraction_of_base_input": 0.019416459882758624,
            "max_segment_current_swing_a": 32.23447437677328,
            "distributed_buffer_peak_mw": 2.2233470251488967,
            "distributed_buffer_energy_kwh": 0.0066414540026484125
          },
          {
            "mode": "coherent_campus",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 5.604718261041498,
            "source_peak_fraction_of_base_input": 0.048584546730411585,
            "max_segment_current_swing_a": 80.65824640965366,
            "distributed_buffer_peak_mw": 5.563368524918275,
            "distributed_buffer_energy_kwh": 0.016618573592015948
          },
          {
            "mode": "coherent_campus",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 11.203850394381462,
            "source_peak_fraction_of_base_input": 0.09712067006651204,
            "max_segment_current_swing_a": 161.55726681888405,
            "distributed_buffer_peak_mw": 11.143446895182109,
            "distributed_buffer_energy_kwh": 0.03328706187031281
          },
          {
            "mode": "largest_block_only",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 1.400924068196403,
            "source_peak_fraction_of_base_input": 0.01214392190418481,
            "max_segment_current_swing_a": 20.160999757648824,
            "distributed_buffer_peak_mw": 1.3908421312295687,
            "distributed_buffer_energy_kwh": 0.06148872229045901
          },
          {
            "mode": "largest_block_only",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 2.806051108992662,
            "source_peak_fraction_of_base_input": 0.02432427731121021,
            "max_segment_current_swing_a": 40.38248754575943,
            "distributed_buffer_peak_mw": 2.785861723795527,
            "distributed_buffer_energy_kwh": 0.12316212892015738
          },
          {
            "mode": "largest_block_only",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.15,
            "source_peak_mw": 4.215400025498639,
            "source_peak_fraction_of_base_input": 0.036541230082840805,
            "max_segment_current_swing_a": 60.66473542237941,
            "distributed_buffer_peak_mw": 4.185077587492209,
            "distributed_buffer_energy_kwh": 0.18502105146458034
          },
          {
            "mode": "largest_block_only",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.02,
            "source_peak_mw": 0.5598664756767135,
            "source_peak_fraction_of_base_input": 0.004853207187840255,
            "max_segment_current_swing_a": 8.057158683632906,
            "distributed_buffer_peak_mw": 0.5558367562872242,
            "distributed_buffer_energy_kwh": 0.0016603635006621031
          },
          {
            "mode": "largest_block_only",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 1.400924068196403,
            "source_peak_fraction_of_base_input": 0.01214392190418481,
            "max_segment_current_swing_a": 20.160999757648824,
            "distributed_buffer_peak_mw": 1.3908421312295687,
            "distributed_buffer_energy_kwh": 0.004154643398003987
          },
          {
            "mode": "largest_block_only",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 2.806051108992662,
            "source_peak_fraction_of_base_input": 0.02432427731121021,
            "max_segment_current_swing_a": 40.38248754575943,
            "distributed_buffer_peak_mw": 2.785861723795527,
            "distributed_buffer_energy_kwh": 0.008321765467578202
          },
          {
            "mode": "two_block_cluster",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 2.8020725072460095,
            "source_peak_fraction_of_base_input": 0.024289788768971508,
            "max_segment_current_swing_a": 40.32512744620408,
            "distributed_buffer_peak_mw": 2.7816842624591374,
            "distributed_buffer_energy_kwh": 0.12297744458091801
          },
          {
            "mode": "two_block_cluster",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 5.6125417579515045,
            "source_peak_fraction_of_base_input": 0.04865236477826272,
            "max_segment_current_swing_a": 80.77110267658418,
            "distributed_buffer_peak_mw": 5.571723447591054,
            "distributed_buffer_energy_kwh": 0.24632425784031475
          },
          {
            "mode": "two_block_cluster",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.15,
            "source_peak_mw": 8.422372237409434,
            "source_peak_fraction_of_base_input": 0.07300940359369655,
            "max_segment_current_swing_a": 121.33846861032248,
            "distributed_buffer_peak_mw": 8.370155174984419,
            "distributed_buffer_energy_kwh": 0.3700421029291607
          },
          {
            "mode": "two_block_cluster",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.02,
            "source_peak_mw": 1.119823798442198,
            "source_peak_fraction_of_base_input": 0.00970720188442299,
            "max_segment_current_swing_a": 16.115583856686044,
            "distributed_buffer_peak_mw": 1.1116735125744484,
            "distributed_buffer_energy_kwh": 0.0033207270013242062
          },
          {
            "mode": "two_block_cluster",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 2.8020725072460095,
            "source_peak_fraction_of_base_input": 0.024289788768971508,
            "max_segment_current_swing_a": 40.32512744620408,
            "distributed_buffer_peak_mw": 2.7816842624591374,
            "distributed_buffer_energy_kwh": 0.008309286796007974
          },
          {
            "mode": "two_block_cluster",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 5.6125417579515045,
            "source_peak_fraction_of_base_input": 0.04865236477826272,
            "max_segment_current_swing_a": 80.77110267658418,
            "distributed_buffer_peak_mw": 5.571723447591054,
            "distributed_buffer_energy_kwh": 0.016643530935156404
          },
          {
            "mode": "split_campus_opposition",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 0.007758336522684317,
            "source_peak_fraction_of_base_input": 6.725320449320338e-05,
            "max_segment_current_swing_a": 40.328070976670006,
            "distributed_buffer_peak_mw": 0.008317527187649887,
            "distributed_buffer_energy_kwh": 0.00036771543505991947
          },
          {
            "mode": "split_campus_opposition",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 0.03224594294860594,
            "source_peak_fraction_of_base_input": 0.0002795242238923188,
            "max_segment_current_swing_a": 80.7768655296129,
            "distributed_buffer_peak_mw": 0.03327033119044387,
            "distributed_buffer_energy_kwh": 0.0014708715742398901
          },
          {
            "mode": "split_campus_opposition",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.15,
            "source_peak_mw": 0.07346374023279623,
            "source_peak_fraction_of_base_input": 0.0006368210415036737,
            "max_segment_current_swing_a": 121.34692290688054,
            "distributed_buffer_peak_mw": 0.0748590793426942,
            "distributed_buffer_energy_kwh": 0.0033094979201939373
          },
          {
            "mode": "split_campus_opposition",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.02,
            "source_peak_mw": 0.0010958626993300413,
            "source_peak_fraction_of_base_input": 9.499494898040007e-06,
            "max_segment_current_swing_a": 16.116775939924878,
            "distributed_buffer_peak_mw": 0.0013308018587210313,
            "distributed_buffer_energy_kwh": 3.975294558771289e-06
          },
          {
            "mode": "split_campus_opposition",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 0.007758336522684317,
            "source_peak_fraction_of_base_input": 6.725320449320338e-05,
            "max_segment_current_swing_a": 40.328070976670006,
            "distributed_buffer_peak_mw": 0.008317527187649887,
            "distributed_buffer_energy_kwh": 2.484563750404861e-05
          },
          {
            "mode": "split_campus_opposition",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 0.03224594294860594,
            "source_peak_fraction_of_base_input": 0.0002795242238923188,
            "max_segment_current_swing_a": 80.7768655296129,
            "distributed_buffer_peak_mw": 0.03327033119044387,
            "distributed_buffer_energy_kwh": 9.938321447566824e-05
          },
          {
            "mode": "one_up_one_down",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 0.003731055495435953,
            "source_peak_fraction_of_base_input": 3.234268550692184e-05,
            "max_segment_current_swing_a": 20.165553604370416,
            "distributed_buffer_peak_mw": 0.004158763593824943,
            "distributed_buffer_energy_kwh": 0.00018385771752995974
          },
          {
            "mode": "one_up_one_down",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 0.015826796988278602,
            "source_peak_fraction_of_base_input": 0.0001371947209576367,
            "max_segment_current_swing_a": 40.39150133529529,
            "distributed_buffer_peak_mw": 0.016635165595221935,
            "distributed_buffer_energy_kwh": 0.0007354357871199451
          },
          {
            "mode": "one_up_one_down",
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.15,
            "source_peak_mw": 0.03628765185307259,
            "source_peak_fraction_of_base_input": 0.00031455981105192935,
            "max_segment_current_swing_a": 60.67811390884867,
            "distributed_buffer_peak_mw": 0.0374295396713471,
            "distributed_buffer_energy_kwh": 0.0016547489600969687
          },
          {
            "mode": "one_up_one_down",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.02,
            "source_peak_mw": 0.0004886779695567611,
            "source_peak_fraction_of_base_input": 4.23610903211417e-06,
            "max_segment_current_swing_a": 8.058991405356437,
            "distributed_buffer_peak_mw": 0.0006654009293605156,
            "distributed_buffer_energy_kwh": 1.9876472793856447e-06
          },
          {
            "mode": "one_up_one_down",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.05,
            "source_peak_mw": 0.003731055495435953,
            "source_peak_fraction_of_base_input": 3.234268550692184e-05,
            "max_segment_current_swing_a": 20.165553604370416,
            "distributed_buffer_peak_mw": 0.004158763593824943,
            "distributed_buffer_energy_kwh": 1.2422818752024306e-05
          },
          {
            "mode": "one_up_one_down",
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.1,
            "source_peak_mw": 0.015826796988278602,
            "source_peak_fraction_of_base_input": 0.0001371947209576367,
            "max_segment_current_swing_a": 40.39150133529529,
            "distributed_buffer_peak_mw": 0.016635165595221935,
            "distributed_buffer_energy_kwh": 4.969160723783412e-05
          }
        ],
        "expansion_cases": [
          {
            "active_blocks": [
              "Block_A"
            ],
            "total_it_mw": 25.0,
            "source_input_mw": 29.11336257211789,
            "efficiency": 0.8587122129253015,
            "network_loss_mw": 0.0009987872985529269,
            "min_block_voltage_pu": 0.9999694784377489
          },
          {
            "active_blocks": [
              "Block_A",
              "Block_B"
            ],
            "total_it_mw": 50.0,
            "source_input_mw": 57.888441867567614,
            "efficiency": 0.863730278220061,
            "network_loss_mw": 0.004064344073064133,
            "min_block_voltage_pu": 0.9999199342924665
          },
          {
            "active_blocks": [
              "Block_A",
              "Block_B",
              "Block_C"
            ],
            "total_it_mw": 75.0,
            "source_input_mw": 86.60518838121808,
            "efficiency": 0.8659989245663383,
            "network_loss_mw": 0.010713273749531042,
            "min_block_voltage_pu": 0.9998426779905786
          },
          {
            "active_blocks": [
              "Block_A",
              "Block_B",
              "Block_C",
              "Block_D"
            ],
            "total_it_mw": 100.0,
            "source_input_mw": 115.36010188880108,
            "efficiency": 0.8668508293828734,
            "network_loss_mw": 0.022325843820943603,
            "min_block_voltage_pu": 0.9997430188664974
          }
        ]
      }
    ]
  },
  "rts_gmlc_common_network_screen": {
    "dataset_url": "https://github.com/GridMod/RTS-GMLC",
    "base_mva_assumption": 100.0,
    "single_path": {
      "poi_bus": 110,
      "poi_bus_name": "Allen",
      "ref_bus": 113,
      "ref_bus_name": "Arne",
      "cases": {
        "Traditional AC-centric": {
          "load_withdrawals_mw": {
            "110": 114.3101587736578
          },
          "total_withdrawal_mw": 114.3101587736578,
          "max_incremental_branch_flow_mw": 45.183307509593064,
          "max_incremental_loading_pct": 11.06542686691618,
          "max_final_loading_pct": 58.084202121706454,
          "worst_branch_uid": "C23",
          "worst_branch_final_loading_pct": 58.084202121706454,
          "max_angle_delta_deg": 3.3686994582825482,
          "top_incremental_branches": [
            {
              "uid": "A18",
              "from_bus": 111,
              "to_bus": 113,
              "cont_rating_mva": 500.0,
              "base_flow_mw": -142.4166853011723,
              "base_loading_pct": 28.483337060234458,
              "incremental_flow_mw": -45.183307509593064,
              "incremental_loading_pct": 9.036661501918612,
              "final_flow_mw": -187.59999281076534,
              "final_loading_pct": 37.51999856215307
            },
            {
              "uid": "A17",
              "from_bus": 110,
              "to_bus": 112,
              "cont_rating_mva": 400.0,
              "base_flow_mw": -167.0412007150596,
              "base_loading_pct": 41.7603001787649,
              "incremental_flow_mw": -44.26170746766472,
              "incremental_loading_pct": 11.06542686691618,
              "final_flow_mw": -211.3029081827243,
              "final_loading_pct": 52.825727045681084
            },
            {
              "uid": "A20",
              "from_bus": 112,
              "to_bus": 113,
              "cont_rating_mva": 500.0,
              "base_flow_mw": -88.14785387197362,
              "base_loading_pct": 17.629570774394725,
              "incremental_flow_mw": -43.22119308343368,
              "incremental_loading_pct": 8.644238616686737,
              "final_flow_mw": -131.3690469554073,
              "final_loading_pct": 26.27380939108146
            },
            {
              "uid": "A16",
              "from_bus": 110,
              "to_bus": 111,
              "cont_rating_mva": 400.0,
              "base_flow_mw": -136.03043989837465,
              "base_loading_pct": 34.00760997459366,
              "incremental_flow_mw": -43.14049922414507,
              "incremental_loading_pct": 10.785124806036267,
              "final_flow_mw": -179.1709391225197,
              "final_loading_pct": 44.79273478062993
            },
            {
              "uid": "A22",
              "from_bus": 113,
              "to_bus": 123,
              "cont_rating_mva": 500.0,
              "base_flow_mw": -181.6781426670516,
              "base_loading_pct": 36.33562853341032,
              "incremental_flow_mw": 14.691231485779253,
              "incremental_loading_pct": 2.9382462971558505,
              "final_flow_mw": -166.98691118127235,
              "final_loading_pct": 33.39738223625447
            }
          ]
        },
        "NVIDIA-style 69 kV AC -> 800 VDC perimeter conversion": {
          "load_withdrawals_mw": {
            "110": 108.81372482641497
          },
          "total_withdrawal_mw": 108.81372482641497,
          "max_incremental_branch_flow_mw": 43.01073537857028,
          "max_incremental_loading_pct": 10.533362275942425,
          "max_final_loading_pct": 58.08111268969718,
          "worst_branch_uid": "C23",
          "worst_branch_final_loading_pct": 58.08111268969718,
          "max_angle_delta_deg": 3.20672055580175,
          "top_incremental_branches": [
            {
              "uid": "A18",
              "from_bus": 111,
              "to_bus": 113,
              "cont_rating_mva": 500.0,
              "base_flow_mw": -142.4166853011723,
              "base_loading_pct": 28.483337060234458,
              "incremental_flow_mw": -43.01073537857028,
              "incremental_loading_pct": 8.602147075714056,
              "final_flow_mw": -185.42742067974257,
              "final_loading_pct": 37.08548413594851
            },
            {
              "uid": "A17",
              "from_bus": 110,
              "to_bus": 112,
              "cont_rating_mva": 400.0,
              "base_flow_mw": -167.0412007150596,
              "base_loading_pct": 41.7603001787649,
              "incremental_flow_mw": -42.1334491037697,
              "incremental_loading_pct": 10.533362275942425,
              "final_flow_mw": -209.1746498188293,
              "final_loading_pct": 52.293662454707324
            },
            {
              "uid": "A20",
              "from_bus": 112,
              "to_bus": 113,
              "cont_rating_mva": 500.0,
              "base_flow_mw": -88.14785387197362,
              "base_loading_pct": 17.629570774394725,
              "incremental_flow_mw": -41.14296630592991,
              "incremental_loading_pct": 8.228593261185981,
              "final_flow_mw": -129.29082017790353,
              "final_loading_pct": 25.858164035580707
            },
            {
              "uid": "A16",
              "from_bus": 110,
              "to_bus": 111,
              "cont_rating_mva": 400.0,
              "base_flow_mw": -136.03043989837465,
              "base_loading_pct": 34.00760997459366,
              "incremental_flow_mw": -41.066152490832344,
              "incremental_loading_pct": 10.266538122708086,
              "final_flow_mw": -177.096592389207,
              "final_loading_pct": 44.27414809730175
            },
            {
              "uid": "A22",
              "from_bus": 113,
              "to_bus": 123,
              "cont_rating_mva": 500.0,
              "base_flow_mw": -181.6781426670516,
              "base_loading_pct": 36.33562853341032,
              "incremental_flow_mw": 13.984825473124427,
              "incremental_loading_pct": 2.7969650946248854,
              "final_flow_mw": -167.69331719392716,
              "final_loading_pct": 33.538663438785434
            }
          ]
        },
        "Proposed MVDC backbone": {
          "load_withdrawals_mw": {
            "110": 108.49857730996632
          },
          "total_withdrawal_mw": 108.49857730996632,
          "max_incremental_branch_flow_mw": 42.886167209832294,
          "max_incremental_loading_pct": 10.502855435317198,
          "max_final_loading_pct": 58.08093555178663,
          "worst_branch_uid": "C23",
          "worst_branch_final_loading_pct": 58.08093555178663,
          "max_angle_delta_deg": 3.197433216169569,
          "top_incremental_branches": [
            {
              "uid": "A18",
              "from_bus": 111,
              "to_bus": 113,
              "cont_rating_mva": 500.0,
              "base_flow_mw": -142.4166853011723,
              "base_loading_pct": 28.483337060234458,
              "incremental_flow_mw": -42.886167209832294,
              "incremental_loading_pct": 8.57723344196646,
              "final_flow_mw": -185.30285251100457,
              "final_loading_pct": 37.06057050220091
            },
            {
              "uid": "A17",
              "from_bus": 110,
              "to_bus": 112,
              "cont_rating_mva": 400.0,
              "base_flow_mw": -167.0412007150596,
              "base_loading_pct": 41.7603001787649,
              "incremental_flow_mw": -42.01142174126879,
              "incremental_loading_pct": 10.502855435317198,
              "final_flow_mw": -209.05262245632838,
              "final_loading_pct": 52.26315561408209
            },
            {
              "uid": "A20",
              "from_bus": 112,
              "to_bus": 113,
              "cont_rating_mva": 500.0,
              "base_flow_mw": -88.14785387197362,
              "base_loading_pct": 17.629570774394725,
              "incremental_flow_mw": -41.023807590691305,
              "incremental_loading_pct": 8.20476151813826,
              "final_flow_mw": -129.17166146266493,
              "final_loading_pct": 25.834332292532984
            },
            {
              "uid": "A16",
              "from_bus": 110,
              "to_bus": 111,
              "cont_rating_mva": 400.0,
              "base_flow_mw": -136.03043989837465,
              "base_loading_pct": 34.00760997459366,
              "incremental_flow_mw": -40.9472162446168,
              "incremental_loading_pct": 10.2368040611542,
              "final_flow_mw": -176.97765614299146,
              "final_loading_pct": 44.244414035747866
            },
            {
              "uid": "A22",
              "from_bus": 113,
              "to_bus": 123,
              "cont_rating_mva": 500.0,
              "base_flow_mw": -181.6781426670516,
              "base_loading_pct": 36.33562853341032,
              "incremental_flow_mw": 13.944322466515164,
              "incremental_loading_pct": 2.788864493303033,
              "final_flow_mw": -167.73382020053643,
              "final_loading_pct": 33.546764040107284
            }
          ]
        }
      }
    },
    "multinode": {
      "poi_buses": [
        103,
        104,
        106,
        110
      ],
      "poi_bus_names": [
        "Adler",
        "Agricola",
        "Alber",
        "Allen"
      ],
      "ref_bus": 113,
      "ref_bus_name": "Arne",
      "cases": {
        "Scenario 1(M)": {
          "load_withdrawals_mw": {
            "103": 30.82327152732154,
            "104": 30.82327152732154,
            "106": 30.82327152732154,
            "110": 30.82327152732154
          },
          "total_withdrawal_mw": 123.29308610928616,
          "max_incremental_branch_flow_mw": 47.81790109067169,
          "max_incremental_loading_pct": 16.014852777333594,
          "max_final_loading_pct": 59.48556817307169,
          "worst_branch_uid": "A10",
          "worst_branch_final_loading_pct": 59.48556817307169,
          "max_angle_delta_deg": 3.7832539462125045,
          "top_incremental_branches": [
            {
              "uid": "A18",
              "from_bus": 111,
              "to_bus": 113,
              "cont_rating_mva": 500.0,
              "base_flow_mw": -142.4166853011723,
              "base_loading_pct": 28.483337060234458,
              "incremental_flow_mw": -47.81790109067169,
              "incremental_loading_pct": 9.563580218134337,
              "final_flow_mw": -190.23458639184398,
              "final_loading_pct": 38.046917278368795
            },
            {
              "uid": "A20",
              "from_bus": 112,
              "to_bus": 113,
              "cont_rating_mva": 500.0,
              "base_flow_mw": -88.14785387197362,
              "base_loading_pct": 17.629570774394725,
              "incremental_flow_mw": -44.56564615695216,
              "incremental_loading_pct": 8.913129231390432,
              "final_flow_mw": -132.71350002892578,
              "final_loading_pct": 26.542700005785157
            },
            {
              "uid": "A17",
              "from_bus": 110,
              "to_bus": 112,
              "cont_rating_mva": 400.0,
              "base_flow_mw": -167.0412007150596,
              "base_loading_pct": 41.7603001787649,
              "incremental_flow_mw": -30.561810995330198,
              "incremental_loading_pct": 7.6404527488325495,
              "final_flow_mw": -197.6030117103898,
              "final_loading_pct": 49.40075292759745
            },
            {
              "uid": "A16",
              "from_bus": 110,
              "to_bus": 111,
              "cont_rating_mva": 400.0,
              "base_flow_mw": -136.03043989837465,
              "base_loading_pct": 34.00760997459366,
              "incremental_flow_mw": -28.703379604633326,
              "incremental_loading_pct": 7.175844901158332,
              "final_flow_mw": -164.73381950300796,
              "final_loading_pct": 41.18345487575199
            },
            {
              "uid": "A10",
              "from_bus": 106,
              "to_bus": 110,
              "cont_rating_mva": 175.0,
              "base_flow_mw": -76.07375194254166,
              "base_loading_pct": 43.47071539573809,
              "incremental_flow_mw": -28.025992360333788,
              "incremental_loading_pct": 16.014852777333594,
              "final_flow_mw": -104.09974430287545,
              "final_loading_pct": 59.48556817307169
            }
          ]
        },
        "Scenario 2(M)": {
          "load_withdrawals_mw": {
            "103": 29.00626208895947,
            "104": 29.00626208895947,
            "106": 29.00626208895947,
            "110": 29.00626208895947
          },
          "total_withdrawal_mw": 116.02504835583788,
          "max_incremental_branch_flow_mw": 44.999070599969244,
          "max_incremental_loading_pct": 15.070788853924263,
          "max_final_loading_pct": 58.54150424966236,
          "worst_branch_uid": "A10",
          "worst_branch_final_loading_pct": 58.54150424966236,
          "max_angle_delta_deg": 3.5602338776939697,
          "top_incremental_branches": [
            {
              "uid": "A18",
              "from_bus": 111,
              "to_bus": 113,
              "cont_rating_mva": 500.0,
              "base_flow_mw": -142.4166853011723,
              "base_loading_pct": 28.483337060234458,
              "incremental_flow_mw": -44.999070599969244,
              "incremental_loading_pct": 8.999814119993848,
              "final_flow_mw": -187.41575590114155,
              "final_loading_pct": 37.483151180228305
            },
            {
              "uid": "A20",
              "from_bus": 112,
              "to_bus": 113,
              "cont_rating_mva": 500.0,
              "base_flow_mw": -88.14785387197362,
              "base_loading_pct": 17.629570774394725,
              "incremental_flow_mw": -41.938533729184414,
              "incremental_loading_pct": 8.387706745836883,
              "final_flow_mw": -130.08638760115804,
              "final_loading_pct": 26.01727752023161
            },
            {
              "uid": "A17",
              "from_bus": 110,
              "to_bus": 112,
              "cont_rating_mva": 400.0,
              "base_flow_mw": -167.0412007150596,
              "base_loading_pct": 41.7603001787649,
              "incremental_flow_mw": -28.760214465165298,
              "incremental_loading_pct": 7.190053616291324,
              "final_flow_mw": -195.8014151802249,
              "final_loading_pct": 48.95035379505622
            },
            {
              "uid": "A16",
              "from_bus": 110,
              "to_bus": 111,
              "cont_rating_mva": 400.0,
              "base_flow_mw": -136.03043989837465,
              "base_loading_pct": 34.00760997459366,
              "incremental_flow_mw": -27.01133625328825,
              "incremental_loading_pct": 6.752834063322062,
              "final_flow_mw": -163.0417761516629,
              "final_loading_pct": 40.760444037915725
            },
            {
              "uid": "A10",
              "from_bus": 106,
              "to_bus": 110,
              "cont_rating_mva": 175.0,
              "base_flow_mw": -76.07375194254166,
              "base_loading_pct": 43.47071539573809,
              "incremental_flow_mw": -26.37388049436746,
              "incremental_loading_pct": 15.070788853924263,
              "final_flow_mw": -102.44763243690912,
              "final_loading_pct": 58.54150424966236
            }
          ]
        },
        "Scenario 3(M)": {
          "load_withdrawals_mw": {
            "103": 28.84002547220027,
            "104": 28.84002547220027,
            "106": 28.84002547220027,
            "110": 28.84002547220027
          },
          "total_withdrawal_mw": 115.36010188880108,
          "max_incremental_branch_flow_mw": 44.74117824448734,
          "max_incremental_loading_pct": 14.98441726480723,
          "max_final_loading_pct": 58.45513266054532,
          "worst_branch_uid": "A10",
          "worst_branch_final_loading_pct": 58.45513266054532,
          "max_angle_delta_deg": 3.5398299651565934,
          "top_incremental_branches": [
            {
              "uid": "A18",
              "from_bus": 111,
              "to_bus": 113,
              "cont_rating_mva": 500.0,
              "base_flow_mw": -142.4166853011723,
              "base_loading_pct": 28.483337060234458,
              "incremental_flow_mw": -44.74117824448734,
              "incremental_loading_pct": 8.948235648897468,
              "final_flow_mw": -187.15786354565964,
              "final_loading_pct": 37.43157270913193
            },
            {
              "uid": "A20",
              "from_bus": 112,
              "to_bus": 113,
              "cont_rating_mva": 500.0,
              "base_flow_mw": -88.14785387197362,
              "base_loading_pct": 17.629570774394725,
              "incremental_flow_mw": -41.698181492912134,
              "incremental_loading_pct": 8.339636298582427,
              "final_flow_mw": -129.84603536488575,
              "final_loading_pct": 25.969207072977152
            },
            {
              "uid": "A17",
              "from_bus": 110,
              "to_bus": 112,
              "cont_rating_mva": 400.0,
              "base_flow_mw": -167.0412007150596,
              "base_loading_pct": 41.7603001787649,
              "incremental_flow_mw": -28.59538796200212,
              "incremental_loading_pct": 7.14884699050053,
              "final_flow_mw": -195.63658867706172,
              "final_loading_pct": 48.90914716926543
            },
            {
              "uid": "A16",
              "from_bus": 110,
              "to_bus": 111,
              "cont_rating_mva": 400.0,
              "base_flow_mw": -136.03043989837465,
              "base_loading_pct": 34.00760997459366,
              "incremental_flow_mw": -26.856532675387715,
              "incremental_loading_pct": 6.71413316884693,
              "final_flow_mw": -162.88697257376236,
              "final_loading_pct": 40.72174314344059
            },
            {
              "uid": "A10",
              "from_bus": 106,
              "to_bus": 110,
              "cont_rating_mva": 175.0,
              "base_flow_mw": -76.07375194254166,
              "base_loading_pct": 43.47071539573809,
              "incremental_flow_mw": -26.22273021341265,
              "incremental_loading_pct": 14.98441726480723,
              "final_flow_mw": -102.29648215595431,
              "final_loading_pct": 58.45513266054532
            }
          ]
        }
      }
    }
  }
}