{
  "meta": {
    "title": "Public RMS dynamic study on a public ANDES benchmark",
    "updated": "2026-04-11",
    "note": "This is an RMS electromechanical benchmark screen using a public ANDES IEEE 14-bus dynamic case. It is not a converter EMT model. Scenario 2(M) is represented as four distributed AC-fed block interfaces, while Scenario 3(M) is represented as one centralized upstream front-end interface.",
    "case_path": "/Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
    "distributed_buses": [
      9,
      10,
      13,
      14
    ],
    "centralized_bus": 5,
    "weak_grid_line": "Line_10"
  },
  "operating_source": {
    "operating_report": "/Users/zhengjieyang/Documents/DC2/public_ai_factory_operating_report.json",
    "burst_case_basis": "MIT Supercloud p95 positive-event burst magnitudes"
  },
  "study_parameters": {
    "campus_shares_of_system_load": [
      0.15,
      0.25,
      0.35
    ],
    "step_time_s": 1.0,
    "trip_time_s": 0.5,
    "simulation_duration_s": 6.0,
    "campus_power_factor": 0.99
  },
  "runs": [
    {
      "scenario_label": "Scenario 2(M)",
      "grid_mode": "normal_network",
      "weak_grid_line": null,
      "campus_share_of_system_load": 0.15,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.33555,
      "campus_base_mw": 33.555,
      "burst_case_name": "mit_ai_burst_300s_p95",
      "window_seconds": 300,
      "burst_fraction_of_campus_base": 0.1875,
      "burst_step_pu": 0.062915625,
      "burst_step_mw": 6.2915625,
      "positive_event_fraction": 0.03920305526158377,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "Initialization failed!!",
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Alter 1002>: set PQ.Scenario2M_PQ_1.Ppf.v=0.0996164 at t=1. Previous value was 0.0838875.",
        "<Alter 1003>: set PQ.Scenario2M_PQ_1.Qpf.v=0.0141946 at t=1. Previous value was 0.0119533.",
        "<Alter 1004>: set PQ.Scenario2M_PQ_2.Ppf.v=0.0996164 at t=1. Previous value was 0.0838875.",
        "<Alter 1005>: set PQ.Scenario2M_PQ_2.Qpf.v=0.0141946 at t=1. Previous value was 0.0119533.",
        "<Alter 1006>: set PQ.Scenario2M_PQ_3.Ppf.v=0.0996164 at t=1. Previous value was 0.0838875.",
        "<Alter 1007>: set PQ.Scenario2M_PQ_3.Qpf.v=0.0141946 at t=1. Previous value was 0.0119533.",
        "<Alter 1008>: set PQ.Scenario2M_PQ_4.Ppf.v=0.0996164 at t=1. Previous value was 0.0838875.",
        "<Alter 1009>: set PQ.Scenario2M_PQ_4.Qpf.v=0.0141946 at t=1. Previous value was 0.0119533."
      ],
      "campus_buses": [
        9,
        10,
        13,
        14
      ],
      "pre_event_min_campus_vpu": 0.9974410726487273,
      "min_campus_vpu": 0.9883369495729197,
      "final_min_campus_vpu": 0.993661781588273,
      "max_campus_v_drop_pu": 0.009104123075807546,
      "max_abs_campus_freq_dev_hz": 0.16759813565056403,
      "voltage_settling_time_s": 0.2001000000000006
    },
    {
      "scenario_label": "Scenario 3(M)",
      "grid_mode": "normal_network",
      "weak_grid_line": null,
      "campus_share_of_system_load": 0.15,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.33555,
      "campus_base_mw": 33.555,
      "burst_case_name": "mit_ai_burst_300s_p95",
      "window_seconds": 300,
      "burst_fraction_of_campus_base": 0.1875,
      "burst_step_pu": 0.062915625,
      "burst_step_mw": 6.2915625,
      "positive_event_fraction": 0.03920305526158377,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "",
        "    Name      | Var. Value | Eqn. Mismatch",
        "--------------+------------+--------------",
        " LL_y TGOV1 1 | 1.166      | -0.116       ",
        "",
        "",
        "Initialization failed!!",
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Alter 1002>: set PQ.Scenario3M_PQ_1.Ppf.v=0.398466 at t=1. Previous value was 0.33555.",
        "<Alter 1003>: set PQ.Scenario3M_PQ_1.Qpf.v=0.0567783 at t=1. Previous value was 0.0478133."
      ],
      "campus_buses": [
        5
      ],
      "pre_event_min_campus_vpu": 1.0103516836249002,
      "min_campus_vpu": 1.008540607319811,
      "final_min_campus_vpu": 1.012500307314442,
      "max_campus_v_drop_pu": 0.0018110763050891432,
      "max_abs_campus_freq_dev_hz": 0.15784228087636798,
      "voltage_settling_time_s": 0.0
    },
    {
      "scenario_label": "Scenario 2(M)",
      "grid_mode": "normal_network",
      "weak_grid_line": null,
      "campus_share_of_system_load": 0.15,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.33555,
      "campus_base_mw": 33.555,
      "burst_case_name": "mit_ai_burst_900s_p95",
      "window_seconds": 900,
      "burst_fraction_of_campus_base": 0.5,
      "burst_step_pu": 0.167775,
      "burst_step_mw": 16.7775,
      "positive_event_fraction": 0.04978833057242776,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "Initialization failed!!",
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Alter 1002>: set PQ.Scenario2M_PQ_1.Ppf.v=0.125831 at t=1. Previous value was 0.0838875.",
        "<Alter 1003>: set PQ.Scenario2M_PQ_1.Qpf.v=0.01793 at t=1. Previous value was 0.0119533.",
        "<Alter 1004>: set PQ.Scenario2M_PQ_2.Ppf.v=0.125831 at t=1. Previous value was 0.0838875.",
        "<Alter 1005>: set PQ.Scenario2M_PQ_2.Qpf.v=0.01793 at t=1. Previous value was 0.0119533.",
        "<Alter 1006>: set PQ.Scenario2M_PQ_3.Ppf.v=0.125831 at t=1. Previous value was 0.0838875.",
        "<Alter 1007>: set PQ.Scenario2M_PQ_3.Qpf.v=0.01793 at t=1. Previous value was 0.0119533.",
        "<Alter 1008>: set PQ.Scenario2M_PQ_4.Ppf.v=0.125831 at t=1. Previous value was 0.0838875.",
        "<Alter 1009>: set PQ.Scenario2M_PQ_4.Qpf.v=0.01793 at t=1. Previous value was 0.0119533."
      ],
      "campus_buses": [
        9,
        10,
        13,
        14
      ],
      "pre_event_min_campus_vpu": 0.9974410726487273,
      "min_campus_vpu": 0.9666480084604319,
      "final_min_campus_vpu": 0.9846189630067932,
      "max_campus_v_drop_pu": 0.030793064188295416,
      "max_abs_campus_freq_dev_hz": 0.28192547682880154,
      "voltage_settling_time_s": 0.6667666666666687
    },
    {
      "scenario_label": "Scenario 3(M)",
      "grid_mode": "normal_network",
      "weak_grid_line": null,
      "campus_share_of_system_load": 0.15,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.33555,
      "campus_base_mw": 33.555,
      "burst_case_name": "mit_ai_burst_900s_p95",
      "window_seconds": 900,
      "burst_fraction_of_campus_base": 0.5,
      "burst_step_pu": 0.167775,
      "burst_step_mw": 16.7775,
      "positive_event_fraction": 0.04978833057242776,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "",
        "    Name      | Var. Value | Eqn. Mismatch",
        "--------------+------------+--------------",
        " LL_y TGOV1 1 | 1.166      | -0.116       ",
        "",
        "",
        "Initialization failed!!",
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Alter 1002>: set PQ.Scenario3M_PQ_1.Ppf.v=0.503325 at t=1. Previous value was 0.33555.",
        "<Alter 1003>: set PQ.Scenario3M_PQ_1.Qpf.v=0.0717199 at t=1. Previous value was 0.0478133."
      ],
      "campus_buses": [
        5
      ],
      "pre_event_min_campus_vpu": 1.0103516836249002,
      "min_campus_vpu": 0.9996534755905679,
      "final_min_campus_vpu": 1.0098997114147308,
      "max_campus_v_drop_pu": 0.010698208034332302,
      "max_abs_campus_freq_dev_hz": 0.26793833066942163,
      "voltage_settling_time_s": 0.43343333333333467
    },
    {
      "scenario_label": "Scenario 2(M)",
      "grid_mode": "normal_network",
      "weak_grid_line": null,
      "campus_share_of_system_load": 0.15,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.33555,
      "campus_base_mw": 33.555,
      "burst_case_name": "mit_ai_burst_3600s_p95",
      "window_seconds": 3600,
      "burst_fraction_of_campus_base": 1.015625,
      "burst_step_pu": 0.34079296875000004,
      "burst_step_mw": 34.079296875000004,
      "positive_event_fraction": 0.07143021516511333,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "Initialization failed!!",
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Alter 1002>: set PQ.Scenario2M_PQ_1.Ppf.v=0.169086 at t=1. Previous value was 0.0838875.",
        "<Alter 1003>: set PQ.Scenario2M_PQ_1.Qpf.v=0.0240934 at t=1. Previous value was 0.0119533.",
        "<Alter 1004>: set PQ.Scenario2M_PQ_2.Ppf.v=0.169086 at t=1. Previous value was 0.0838875.",
        "<Alter 1005>: set PQ.Scenario2M_PQ_2.Qpf.v=0.0240934 at t=1. Previous value was 0.0119533.",
        "<Alter 1006>: set PQ.Scenario2M_PQ_3.Ppf.v=0.169086 at t=1. Previous value was 0.0838875.",
        "<Alter 1007>: set PQ.Scenario2M_PQ_3.Qpf.v=0.0240934 at t=1. Previous value was 0.0119533.",
        "<Alter 1008>: set PQ.Scenario2M_PQ_4.Ppf.v=0.169086 at t=1. Previous value was 0.0838875.",
        "<Alter 1009>: set PQ.Scenario2M_PQ_4.Qpf.v=0.0240934 at t=1. Previous value was 0.0119533."
      ],
      "campus_buses": [
        9,
        10,
        13,
        14
      ],
      "pre_event_min_campus_vpu": 0.9974410726487273,
      "min_campus_vpu": 0.9227534679298791,
      "final_min_campus_vpu": 0.9688915533683666,
      "max_campus_v_drop_pu": 0.07468760471884817,
      "max_abs_campus_freq_dev_hz": 0.47248809551424076,
      "voltage_settling_time_s": 1.565100000000001
    },
    {
      "scenario_label": "Scenario 3(M)",
      "grid_mode": "normal_network",
      "weak_grid_line": null,
      "campus_share_of_system_load": 0.15,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.33555,
      "campus_base_mw": 33.555,
      "burst_case_name": "mit_ai_burst_3600s_p95",
      "window_seconds": 3600,
      "burst_fraction_of_campus_base": 1.015625,
      "burst_step_pu": 0.34079296875000004,
      "burst_step_mw": 34.079296875000004,
      "positive_event_fraction": 0.07143021516511333,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "",
        "    Name      | Var. Value | Eqn. Mismatch",
        "--------------+------------+--------------",
        " LL_y TGOV1 1 | 1.166      | -0.116       ",
        "",
        "",
        "Initialization failed!!",
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Alter 1002>: set PQ.Scenario3M_PQ_1.Ppf.v=0.676343 at t=1. Previous value was 0.33555.",
        "<Alter 1003>: set PQ.Scenario3M_PQ_1.Qpf.v=0.0963737 at t=1. Previous value was 0.0478133."
      ],
      "campus_buses": [
        5
      ],
      "pre_event_min_campus_vpu": 1.0103516836249002,
      "min_campus_vpu": 0.9830482207469214,
      "final_min_campus_vpu": 1.0054173811412492,
      "max_campus_v_drop_pu": 0.0273034628779788,
      "max_abs_campus_freq_dev_hz": 0.45008262259162546,
      "voltage_settling_time_s": 0.6334333333333353
    },
    {
      "scenario_label": "Scenario 2(M)",
      "grid_mode": "remote_corridor_weakened",
      "weak_grid_line": "Line_10",
      "campus_share_of_system_load": 0.15,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.33555,
      "campus_base_mw": 33.555,
      "burst_case_name": "mit_ai_burst_300s_p95",
      "window_seconds": 300,
      "burst_fraction_of_campus_base": 0.1875,
      "burst_step_pu": 0.062915625,
      "burst_step_mw": 6.2915625,
      "positive_event_fraction": 0.03920305526158377,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Toggle 5000>: Line.Line_10 status changed to 0 at t=0.5 sec.",
        "<Alter 1002>: set PQ.Scenario2M_PQ_1.Ppf.v=0.0996164 at t=1. Previous value was 0.0838875.",
        "<Alter 1003>: set PQ.Scenario2M_PQ_1.Qpf.v=0.0141946 at t=1. Previous value was 0.0119533.",
        "<Alter 1004>: set PQ.Scenario2M_PQ_2.Ppf.v=0.0996164 at t=1. Previous value was 0.0838875.",
        "<Alter 1005>: set PQ.Scenario2M_PQ_2.Qpf.v=0.0141946 at t=1. Previous value was 0.0119533.",
        "<Alter 1006>: set PQ.Scenario2M_PQ_3.Ppf.v=0.0996164 at t=1. Previous value was 0.0838875.",
        "<Alter 1007>: set PQ.Scenario2M_PQ_3.Qpf.v=0.0141946 at t=1. Previous value was 0.0119533.",
        "<Alter 1008>: set PQ.Scenario2M_PQ_4.Ppf.v=0.0996164 at t=1. Previous value was 0.0838875.",
        "<Alter 1009>: set PQ.Scenario2M_PQ_4.Qpf.v=0.0141946 at t=1. Previous value was 0.0119533."
      ],
      "campus_buses": [
        9,
        10,
        13,
        14
      ],
      "pre_event_min_campus_vpu": 0.9205669996556877,
      "min_campus_vpu": 0.9080229223354094,
      "final_min_campus_vpu": 0.9209496845216072,
      "max_campus_v_drop_pu": 0.01254407732027829,
      "max_abs_campus_freq_dev_hz": 0.3393100338625987,
      "voltage_settling_time_s": 0.43343333333333467
    },
    {
      "scenario_label": "Scenario 3(M)",
      "grid_mode": "remote_corridor_weakened",
      "weak_grid_line": "Line_10",
      "campus_share_of_system_load": 0.15,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.33555,
      "campus_base_mw": 33.555,
      "burst_case_name": "mit_ai_burst_300s_p95",
      "window_seconds": 300,
      "burst_fraction_of_campus_base": 0.1875,
      "burst_step_pu": 0.062915625,
      "burst_step_mw": 6.2915625,
      "positive_event_fraction": 0.03920305526158377,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "    Name      | Var. Value | Eqn. Mismatch",
        "--------------+------------+--------------",
        " LL_y TGOV1 1 | 1.166      | -0.116       ",
        "",
        "",
        "Initialization failed!!",
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Toggle 5000>: Line.Line_10 status changed to 0 at t=0.5 sec.",
        "<Alter 1002>: set PQ.Scenario3M_PQ_1.Ppf.v=0.398466 at t=1. Previous value was 0.33555.",
        "<Alter 1003>: set PQ.Scenario3M_PQ_1.Qpf.v=0.0567783 at t=1. Previous value was 0.0478133."
      ],
      "campus_buses": [
        5
      ],
      "pre_event_min_campus_vpu": 1.0079700972292085,
      "min_campus_vpu": 1.005986584432723,
      "final_min_campus_vpu": 1.0116748184767064,
      "max_campus_v_drop_pu": 0.0019835127964855648,
      "max_abs_campus_freq_dev_hz": 0.1676159578441716,
      "voltage_settling_time_s": 0.16676666666666717
    },
    {
      "scenario_label": "Scenario 2(M)",
      "grid_mode": "remote_corridor_weakened",
      "weak_grid_line": "Line_10",
      "campus_share_of_system_load": 0.15,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.33555,
      "campus_base_mw": 33.555,
      "burst_case_name": "mit_ai_burst_900s_p95",
      "window_seconds": 900,
      "burst_fraction_of_campus_base": 0.5,
      "burst_step_pu": 0.167775,
      "burst_step_mw": 16.7775,
      "positive_event_fraction": 0.04978833057242776,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Toggle 5000>: Line.Line_10 status changed to 0 at t=0.5 sec.",
        "<Alter 1002>: set PQ.Scenario2M_PQ_1.Ppf.v=0.125831 at t=1. Previous value was 0.0838875.",
        "<Alter 1003>: set PQ.Scenario2M_PQ_1.Qpf.v=0.01793 at t=1. Previous value was 0.0119533.",
        "<Alter 1004>: set PQ.Scenario2M_PQ_2.Ppf.v=0.125831 at t=1. Previous value was 0.0838875.",
        "<Alter 1005>: set PQ.Scenario2M_PQ_2.Qpf.v=0.01793 at t=1. Previous value was 0.0119533.",
        "<Alter 1006>: set PQ.Scenario2M_PQ_3.Ppf.v=0.125831 at t=1. Previous value was 0.0838875.",
        "<Alter 1007>: set PQ.Scenario2M_PQ_3.Qpf.v=0.01793 at t=1. Previous value was 0.0119533.",
        "<Alter 1008>: set PQ.Scenario2M_PQ_4.Ppf.v=0.125831 at t=1. Previous value was 0.0838875.",
        "<Alter 1009>: set PQ.Scenario2M_PQ_4.Qpf.v=0.01793 at t=1. Previous value was 0.0119533."
      ],
      "campus_buses": [
        9,
        10,
        13,
        14
      ],
      "pre_event_min_campus_vpu": 0.9205669996556877,
      "min_campus_vpu": 0.8697590914110157,
      "final_min_campus_vpu": 0.9032587961265222,
      "max_campus_v_drop_pu": 0.05080790824467196,
      "max_abs_campus_freq_dev_hz": 0.3393100338625987,
      "voltage_settling_time_s": 0.7334333333333356
    },
    {
      "scenario_label": "Scenario 3(M)",
      "grid_mode": "remote_corridor_weakened",
      "weak_grid_line": "Line_10",
      "campus_share_of_system_load": 0.15,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.33555,
      "campus_base_mw": 33.555,
      "burst_case_name": "mit_ai_burst_900s_p95",
      "window_seconds": 900,
      "burst_fraction_of_campus_base": 0.5,
      "burst_step_pu": 0.167775,
      "burst_step_mw": 16.7775,
      "positive_event_fraction": 0.04978833057242776,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "    Name      | Var. Value | Eqn. Mismatch",
        "--------------+------------+--------------",
        " LL_y TGOV1 1 | 1.166      | -0.116       ",
        "",
        "",
        "Initialization failed!!",
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Toggle 5000>: Line.Line_10 status changed to 0 at t=0.5 sec.",
        "<Alter 1002>: set PQ.Scenario3M_PQ_1.Ppf.v=0.503325 at t=1. Previous value was 0.33555.",
        "<Alter 1003>: set PQ.Scenario3M_PQ_1.Qpf.v=0.0717199 at t=1. Previous value was 0.0478133."
      ],
      "campus_buses": [
        5
      ],
      "pre_event_min_campus_vpu": 1.0079700972292085,
      "min_campus_vpu": 0.9971331258439197,
      "final_min_campus_vpu": 1.0090670118091047,
      "max_campus_v_drop_pu": 0.01083697138528883,
      "max_abs_campus_freq_dev_hz": 0.2777854880402275,
      "voltage_settling_time_s": 0.43343333333333467
    },
    {
      "scenario_label": "Scenario 2(M)",
      "grid_mode": "remote_corridor_weakened",
      "weak_grid_line": "Line_10",
      "campus_share_of_system_load": 0.15,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.33555,
      "campus_base_mw": 33.555,
      "burst_case_name": "mit_ai_burst_3600s_p95",
      "window_seconds": 3600,
      "burst_fraction_of_campus_base": 1.015625,
      "burst_step_pu": 0.34079296875000004,
      "burst_step_mw": 34.079296875000004,
      "positive_event_fraction": 0.07143021516511333,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Toggle 5000>: Line.Line_10 status changed to 0 at t=0.5 sec.",
        "<Alter 1002>: set PQ.Scenario2M_PQ_1.Ppf.v=0.169086 at t=1. Previous value was 0.0838875.",
        "<Alter 1003>: set PQ.Scenario2M_PQ_1.Qpf.v=0.0240934 at t=1. Previous value was 0.0119533.",
        "<Alter 1004>: set PQ.Scenario2M_PQ_2.Ppf.v=0.169086 at t=1. Previous value was 0.0838875.",
        "<Alter 1005>: set PQ.Scenario2M_PQ_2.Qpf.v=0.0240934 at t=1. Previous value was 0.0119533.",
        "<Alter 1006>: set PQ.Scenario2M_PQ_3.Ppf.v=0.169086 at t=1. Previous value was 0.0838875.",
        "<Alter 1007>: set PQ.Scenario2M_PQ_3.Qpf.v=0.0240934 at t=1. Previous value was 0.0119533.",
        "<Alter 1008>: set PQ.Scenario2M_PQ_4.Ppf.v=0.169086 at t=1. Previous value was 0.0838875.",
        "<Alter 1009>: set PQ.Scenario2M_PQ_4.Qpf.v=0.0240934 at t=1. Previous value was 0.0119533."
      ],
      "campus_buses": [
        9,
        10,
        13,
        14
      ],
      "pre_event_min_campus_vpu": 0.9205669996556877,
      "min_campus_vpu": 0.7713666349314657,
      "final_min_campus_vpu": 0.8712062111380411,
      "max_campus_v_drop_pu": 0.14920036472422193,
      "max_abs_campus_freq_dev_hz": 0.5384164631375832,
      "voltage_settling_time_s": 2.495099999999998
    },
    {
      "scenario_label": "Scenario 3(M)",
      "grid_mode": "remote_corridor_weakened",
      "weak_grid_line": "Line_10",
      "campus_share_of_system_load": 0.15,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.33555,
      "campus_base_mw": 33.555,
      "burst_case_name": "mit_ai_burst_3600s_p95",
      "window_seconds": 3600,
      "burst_fraction_of_campus_base": 1.015625,
      "burst_step_pu": 0.34079296875000004,
      "burst_step_mw": 34.079296875000004,
      "positive_event_fraction": 0.07143021516511333,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "    Name      | Var. Value | Eqn. Mismatch",
        "--------------+------------+--------------",
        " LL_y TGOV1 1 | 1.166      | -0.116       ",
        "",
        "",
        "Initialization failed!!",
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Toggle 5000>: Line.Line_10 status changed to 0 at t=0.5 sec.",
        "<Alter 1002>: set PQ.Scenario3M_PQ_1.Ppf.v=0.676343 at t=1. Previous value was 0.33555.",
        "<Alter 1003>: set PQ.Scenario3M_PQ_1.Qpf.v=0.0963737 at t=1. Previous value was 0.0478133."
      ],
      "campus_buses": [
        5
      ],
      "pre_event_min_campus_vpu": 1.0079700972292085,
      "min_campus_vpu": 0.9799977141206251,
      "final_min_campus_vpu": 1.0045722561780142,
      "max_campus_v_drop_pu": 0.02797238310858341,
      "max_abs_campus_freq_dev_hz": 0.46004667146979816,
      "voltage_settling_time_s": 0.6334333333333353
    },
    {
      "scenario_label": "Scenario 2(M)",
      "grid_mode": "normal_network",
      "weak_grid_line": null,
      "campus_share_of_system_load": 0.25,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.55925,
      "campus_base_mw": 55.925000000000004,
      "burst_case_name": "mit_ai_burst_300s_p95",
      "window_seconds": 300,
      "burst_fraction_of_campus_base": 0.1875,
      "burst_step_pu": 0.104859375,
      "burst_step_mw": 10.4859375,
      "positive_event_fraction": 0.03920305526158377,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "Initialization failed!!",
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Alter 1002>: set PQ.Scenario2M_PQ_1.Ppf.v=0.166027 at t=1. Previous value was 0.139813.",
        "<Alter 1003>: set PQ.Scenario2M_PQ_1.Qpf.v=0.0236576 at t=1. Previous value was 0.0199222.",
        "<Alter 1004>: set PQ.Scenario2M_PQ_2.Ppf.v=0.166027 at t=1. Previous value was 0.139813.",
        "<Alter 1005>: set PQ.Scenario2M_PQ_2.Qpf.v=0.0236576 at t=1. Previous value was 0.0199222.",
        "<Alter 1006>: set PQ.Scenario2M_PQ_3.Ppf.v=0.166027 at t=1. Previous value was 0.139813.",
        "<Alter 1007>: set PQ.Scenario2M_PQ_3.Qpf.v=0.0236576 at t=1. Previous value was 0.0199222.",
        "<Alter 1008>: set PQ.Scenario2M_PQ_4.Ppf.v=0.166027 at t=1. Previous value was 0.139813.",
        "<Alter 1009>: set PQ.Scenario2M_PQ_4.Qpf.v=0.0236576 at t=1. Previous value was 0.0199222."
      ],
      "campus_buses": [
        9,
        10,
        13,
        14
      ],
      "pre_event_min_campus_vpu": 0.983948793269408,
      "min_campus_vpu": 0.9693667597319676,
      "final_min_campus_vpu": 0.9782321475497772,
      "max_campus_v_drop_pu": 0.014582033537440364,
      "max_abs_campus_freq_dev_hz": 0.40788781142809594,
      "voltage_settling_time_s": 0.2984333333333342
    },
    {
      "scenario_label": "Scenario 3(M)",
      "grid_mode": "normal_network",
      "weak_grid_line": null,
      "campus_share_of_system_load": 0.25,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.55925,
      "campus_base_mw": 55.925000000000004,
      "burst_case_name": "mit_ai_burst_300s_p95",
      "window_seconds": 300,
      "burst_fraction_of_campus_base": 0.1875,
      "burst_step_pu": 0.104859375,
      "burst_step_mw": 10.4859375,
      "positive_event_fraction": 0.03920305526158377,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "",
        "    Name      | Var. Value | Eqn. Mismatch",
        "--------------+------------+--------------",
        " LL_y TGOV1 1 | 1.404      | -0.354       ",
        "",
        "",
        "Initialization failed!!",
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Alter 1002>: set PQ.Scenario3M_PQ_1.Ppf.v=0.664109 at t=1. Previous value was 0.55925.",
        "<Alter 1003>: set PQ.Scenario3M_PQ_1.Qpf.v=0.0946305 at t=1. Previous value was 0.0796888."
      ],
      "campus_buses": [
        5
      ],
      "pre_event_min_campus_vpu": 1.0056654316164422,
      "min_campus_vpu": 1.0056654316164422,
      "final_min_campus_vpu": 1.013109528442243,
      "max_campus_v_drop_pu": 0.0,
      "max_abs_campus_freq_dev_hz": 0.3894623997832203,
      "voltage_settling_time_s": 0.16676666666666717
    },
    {
      "scenario_label": "Scenario 2(M)",
      "grid_mode": "normal_network",
      "weak_grid_line": null,
      "campus_share_of_system_load": 0.25,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.55925,
      "campus_base_mw": 55.925000000000004,
      "burst_case_name": "mit_ai_burst_900s_p95",
      "window_seconds": 900,
      "burst_fraction_of_campus_base": 0.5,
      "burst_step_pu": 0.279625,
      "burst_step_mw": 27.962500000000002,
      "positive_event_fraction": 0.04978833057242776,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "Initialization failed!!",
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Alter 1002>: set PQ.Scenario2M_PQ_1.Ppf.v=0.209719 at t=1. Previous value was 0.139813.",
        "<Alter 1003>: set PQ.Scenario2M_PQ_1.Qpf.v=0.0298833 at t=1. Previous value was 0.0199222.",
        "<Alter 1004>: set PQ.Scenario2M_PQ_2.Ppf.v=0.209719 at t=1. Previous value was 0.139813.",
        "<Alter 1005>: set PQ.Scenario2M_PQ_2.Qpf.v=0.0298833 at t=1. Previous value was 0.0199222.",
        "<Alter 1006>: set PQ.Scenario2M_PQ_3.Ppf.v=0.209719 at t=1. Previous value was 0.139813.",
        "<Alter 1007>: set PQ.Scenario2M_PQ_3.Qpf.v=0.0298833 at t=1. Previous value was 0.0199222.",
        "<Alter 1008>: set PQ.Scenario2M_PQ_4.Ppf.v=0.209719 at t=1. Previous value was 0.139813.",
        "<Alter 1009>: set PQ.Scenario2M_PQ_4.Qpf.v=0.0298833 at t=1. Previous value was 0.0199222."
      ],
      "campus_buses": [
        9,
        10,
        13,
        14
      ],
      "pre_event_min_campus_vpu": 0.983948793269408,
      "min_campus_vpu": 0.922222419612554,
      "final_min_campus_vpu": 0.9613664198960538,
      "max_campus_v_drop_pu": 0.06172637365685396,
      "max_abs_campus_freq_dev_hz": 0.6019501215501499,
      "voltage_settling_time_s": 0.6984333333333355
    },
    {
      "scenario_label": "Scenario 3(M)",
      "grid_mode": "normal_network",
      "weak_grid_line": null,
      "campus_share_of_system_load": 0.25,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.55925,
      "campus_base_mw": 55.925000000000004,
      "burst_case_name": "mit_ai_burst_900s_p95",
      "window_seconds": 900,
      "burst_fraction_of_campus_base": 0.5,
      "burst_step_pu": 0.279625,
      "burst_step_mw": 27.962500000000002,
      "positive_event_fraction": 0.04978833057242776,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "",
        "    Name      | Var. Value | Eqn. Mismatch",
        "--------------+------------+--------------",
        " LL_y TGOV1 1 | 1.404      | -0.354       ",
        "",
        "",
        "Initialization failed!!",
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Alter 1002>: set PQ.Scenario3M_PQ_1.Ppf.v=0.838875 at t=1. Previous value was 0.55925.",
        "<Alter 1003>: set PQ.Scenario3M_PQ_1.Qpf.v=0.119533 at t=1. Previous value was 0.0796888."
      ],
      "campus_buses": [
        5
      ],
      "pre_event_min_campus_vpu": 1.0056654316164422,
      "min_campus_vpu": 0.9904543041379831,
      "final_min_campus_vpu": 1.0082761334309138,
      "max_campus_v_drop_pu": 0.015211127478459097,
      "max_abs_campus_freq_dev_hz": 0.573897038405593,
      "voltage_settling_time_s": 0.5651000000000017
    },
    {
      "scenario_label": "Scenario 2(M)",
      "grid_mode": "normal_network",
      "weak_grid_line": null,
      "campus_share_of_system_load": 0.25,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.55925,
      "campus_base_mw": 55.925000000000004,
      "burst_case_name": "mit_ai_burst_3600s_p95",
      "window_seconds": 3600,
      "burst_fraction_of_campus_base": 1.015625,
      "burst_step_pu": 0.56798828125,
      "burst_step_mw": 56.798828125,
      "positive_event_fraction": 0.07143021516511333,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "Initialization failed!!",
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Alter 1002>: set PQ.Scenario2M_PQ_1.Ppf.v=0.28181 at t=1. Previous value was 0.139813.",
        "<Alter 1003>: set PQ.Scenario2M_PQ_1.Qpf.v=0.0401557 at t=1. Previous value was 0.0199222.",
        "<Alter 1004>: set PQ.Scenario2M_PQ_2.Ppf.v=0.28181 at t=1. Previous value was 0.139813.",
        "<Alter 1005>: set PQ.Scenario2M_PQ_2.Qpf.v=0.0401557 at t=1. Previous value was 0.0199222.",
        "<Alter 1006>: set PQ.Scenario2M_PQ_3.Ppf.v=0.28181 at t=1. Previous value was 0.139813.",
        "<Alter 1007>: set PQ.Scenario2M_PQ_3.Qpf.v=0.0401557 at t=1. Previous value was 0.0199222.",
        "<Alter 1008>: set PQ.Scenario2M_PQ_4.Ppf.v=0.28181 at t=1. Previous value was 0.139813.",
        "<Alter 1009>: set PQ.Scenario2M_PQ_4.Qpf.v=0.0401557 at t=1. Previous value was 0.0199222."
      ],
      "campus_buses": [
        9,
        10,
        13,
        14
      ],
      "pre_event_min_campus_vpu": 0.983948793269408,
      "min_campus_vpu": 0.7515423261852193,
      "final_min_campus_vpu": 0.9307059692054074,
      "max_campus_v_drop_pu": 0.23240646708418866,
      "max_abs_campus_freq_dev_hz": 0.9343813790202016,
      "voltage_settling_time_s": 2.7661176040624955
    },
    {
      "scenario_label": "Scenario 3(M)",
      "grid_mode": "normal_network",
      "weak_grid_line": null,
      "campus_share_of_system_load": 0.25,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.55925,
      "campus_base_mw": 55.925000000000004,
      "burst_case_name": "mit_ai_burst_3600s_p95",
      "window_seconds": 3600,
      "burst_fraction_of_campus_base": 1.015625,
      "burst_step_pu": 0.56798828125,
      "burst_step_mw": 56.798828125,
      "positive_event_fraction": 0.07143021516511333,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "",
        "    Name      | Var. Value | Eqn. Mismatch",
        "--------------+------------+--------------",
        " LL_y TGOV1 1 | 1.404      | -0.354       ",
        "",
        "",
        "Initialization failed!!",
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Alter 1002>: set PQ.Scenario3M_PQ_1.Ppf.v=1.12724 at t=1. Previous value was 0.55925.",
        "<Alter 1003>: set PQ.Scenario3M_PQ_1.Qpf.v=0.160623 at t=1. Previous value was 0.0796888."
      ],
      "campus_buses": [
        5
      ],
      "pre_event_min_campus_vpu": 1.0056654316164422,
      "min_campus_vpu": 0.9548786715796781,
      "final_min_campus_vpu": 0.9997741345412251,
      "max_campus_v_drop_pu": 0.05078676003676408,
      "max_abs_campus_freq_dev_hz": 0.8796588399857241,
      "voltage_settling_time_s": 0.6967666666666688
    },
    {
      "scenario_label": "Scenario 2(M)",
      "grid_mode": "remote_corridor_weakened",
      "weak_grid_line": "Line_10",
      "campus_share_of_system_load": 0.25,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.55925,
      "campus_base_mw": 55.925000000000004,
      "burst_case_name": "mit_ai_burst_300s_p95",
      "window_seconds": 300,
      "burst_fraction_of_campus_base": 0.1875,
      "burst_step_pu": 0.104859375,
      "burst_step_mw": 10.4859375,
      "positive_event_fraction": 0.03920305526158377,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Toggle 5000>: Line.Line_10 status changed to 0 at t=0.5 sec.",
        "<Alter 1002>: set PQ.Scenario2M_PQ_1.Ppf.v=0.166027 at t=1. Previous value was 0.139813.",
        "<Alter 1003>: set PQ.Scenario2M_PQ_1.Qpf.v=0.0236576 at t=1. Previous value was 0.0199222.",
        "<Alter 1004>: set PQ.Scenario2M_PQ_2.Ppf.v=0.166027 at t=1. Previous value was 0.139813.",
        "<Alter 1005>: set PQ.Scenario2M_PQ_2.Qpf.v=0.0236576 at t=1. Previous value was 0.0199222.",
        "<Alter 1006>: set PQ.Scenario2M_PQ_3.Ppf.v=0.166027 at t=1. Previous value was 0.139813.",
        "<Alter 1007>: set PQ.Scenario2M_PQ_3.Qpf.v=0.0236576 at t=1. Previous value was 0.0199222.",
        "<Alter 1008>: set PQ.Scenario2M_PQ_4.Ppf.v=0.166027 at t=1. Previous value was 0.139813.",
        "<Alter 1009>: set PQ.Scenario2M_PQ_4.Qpf.v=0.0236576 at t=1. Previous value was 0.0199222."
      ],
      "campus_buses": [
        9,
        10,
        13,
        14
      ],
      "pre_event_min_campus_vpu": 0.8822298576890851,
      "min_campus_vpu": 0.8538434578553619,
      "final_min_campus_vpu": 0.8829691296158202,
      "max_campus_v_drop_pu": 0.028386399833723264,
      "max_abs_campus_freq_dev_hz": 0.48588123137927486,
      "voltage_settling_time_s": 0.49676666666666813
    },
    {
      "scenario_label": "Scenario 3(M)",
      "grid_mode": "remote_corridor_weakened",
      "weak_grid_line": "Line_10",
      "campus_share_of_system_load": 0.25,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.55925,
      "campus_base_mw": 55.925000000000004,
      "burst_case_name": "mit_ai_burst_300s_p95",
      "window_seconds": 300,
      "burst_fraction_of_campus_base": 0.1875,
      "burst_step_pu": 0.104859375,
      "burst_step_mw": 10.4859375,
      "positive_event_fraction": 0.03920305526158377,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "    Name      | Var. Value | Eqn. Mismatch",
        "--------------+------------+--------------",
        " LL_y TGOV1 1 | 1.404      | -0.354       ",
        "",
        "",
        "Initialization failed!!",
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Toggle 5000>: Line.Line_10 status changed to 0 at t=0.5 sec.",
        "<Alter 1002>: set PQ.Scenario3M_PQ_1.Ppf.v=0.664109 at t=1. Previous value was 0.55925.",
        "<Alter 1003>: set PQ.Scenario3M_PQ_1.Qpf.v=0.0946305 at t=1. Previous value was 0.0796888."
      ],
      "campus_buses": [
        5
      ],
      "pre_event_min_campus_vpu": 1.0056654316164422,
      "min_campus_vpu": 1.0042127205773097,
      "final_min_campus_vpu": 1.0122636535693494,
      "max_campus_v_drop_pu": 0.0014527110391324705,
      "max_abs_campus_freq_dev_hz": 0.3991760368553421,
      "voltage_settling_time_s": 0.1984333333333339
    },
    {
      "scenario_label": "Scenario 2(M)",
      "grid_mode": "remote_corridor_weakened",
      "weak_grid_line": "Line_10",
      "campus_share_of_system_load": 0.25,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.55925,
      "campus_base_mw": 55.925000000000004,
      "burst_case_name": "mit_ai_burst_900s_p95",
      "window_seconds": 900,
      "burst_fraction_of_campus_base": 0.5,
      "burst_step_pu": 0.279625,
      "burst_step_mw": 27.962500000000002,
      "positive_event_fraction": 0.04978833057242776,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Toggle 5000>: Line.Line_10 status changed to 0 at t=0.5 sec.",
        "<Alter 1002>: set PQ.Scenario2M_PQ_1.Ppf.v=0.209719 at t=1. Previous value was 0.139813.",
        "<Alter 1003>: set PQ.Scenario2M_PQ_1.Qpf.v=0.0298833 at t=1. Previous value was 0.0199222.",
        "<Alter 1004>: set PQ.Scenario2M_PQ_2.Ppf.v=0.209719 at t=1. Previous value was 0.139813.",
        "<Alter 1005>: set PQ.Scenario2M_PQ_2.Qpf.v=0.0298833 at t=1. Previous value was 0.0199222.",
        "<Alter 1006>: set PQ.Scenario2M_PQ_3.Ppf.v=0.209719 at t=1. Previous value was 0.139813.",
        "<Alter 1007>: set PQ.Scenario2M_PQ_3.Qpf.v=0.0298833 at t=1. Previous value was 0.0199222.",
        "<Alter 1008>: set PQ.Scenario2M_PQ_4.Ppf.v=0.209719 at t=1. Previous value was 0.139813.",
        "<Alter 1009>: set PQ.Scenario2M_PQ_4.Qpf.v=0.0298833 at t=1. Previous value was 0.0199222."
      ],
      "campus_buses": [
        9,
        10,
        13,
        14
      ],
      "pre_event_min_campus_vpu": 0.8822298576890851,
      "min_campus_vpu": 0.7117890682215977,
      "final_min_campus_vpu": 0.8467837423599432,
      "max_campus_v_drop_pu": 0.17044078946748742,
      "max_abs_campus_freq_dev_hz": 0.678029435750549,
      "voltage_settling_time_s": 2.456766666666665
    },
    {
      "scenario_label": "Scenario 3(M)",
      "grid_mode": "remote_corridor_weakened",
      "weak_grid_line": "Line_10",
      "campus_share_of_system_load": 0.25,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.55925,
      "campus_base_mw": 55.925000000000004,
      "burst_case_name": "mit_ai_burst_900s_p95",
      "window_seconds": 900,
      "burst_fraction_of_campus_base": 0.5,
      "burst_step_pu": 0.279625,
      "burst_step_mw": 27.962500000000002,
      "positive_event_fraction": 0.04978833057242776,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "    Name      | Var. Value | Eqn. Mismatch",
        "--------------+------------+--------------",
        " LL_y TGOV1 1 | 1.404      | -0.354       ",
        "",
        "",
        "Initialization failed!!",
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Toggle 5000>: Line.Line_10 status changed to 0 at t=0.5 sec.",
        "<Alter 1002>: set PQ.Scenario3M_PQ_1.Ppf.v=0.838875 at t=1. Previous value was 0.55925.",
        "<Alter 1003>: set PQ.Scenario3M_PQ_1.Qpf.v=0.119533 at t=1. Previous value was 0.0796888."
      ],
      "campus_buses": [
        5
      ],
      "pre_event_min_campus_vpu": 1.0056654316164422,
      "min_campus_vpu": 0.9874648653256204,
      "final_min_campus_vpu": 1.0074169514452238,
      "max_campus_v_drop_pu": 0.018200566290821785,
      "max_abs_campus_freq_dev_hz": 0.583764606494328,
      "voltage_settling_time_s": 0.5651000000000017
    },
    {
      "scenario_label": "Scenario 2(M)",
      "grid_mode": "remote_corridor_weakened",
      "weak_grid_line": "Line_10",
      "campus_share_of_system_load": 0.25,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.55925,
      "campus_base_mw": 55.925000000000004,
      "burst_case_name": "mit_ai_burst_3600s_p95",
      "window_seconds": 3600,
      "burst_fraction_of_campus_base": 1.015625,
      "burst_step_pu": 0.56798828125,
      "burst_step_mw": 56.798828125,
      "positive_event_fraction": 0.07143021516511333,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": false,
      "andes_messages_excerpt": [
        "Otherwise, check the variables that are initialized out of limits.",
        "<Toggle 5000>: Line.Line_10 status changed to 0 at t=0.5 sec.",
        "<Alter 1002>: set PQ.Scenario2M_PQ_1.Ppf.v=0.28181 at t=1. Previous value was 0.139813.",
        "<Alter 1003>: set PQ.Scenario2M_PQ_1.Qpf.v=0.0401557 at t=1. Previous value was 0.0199222.",
        "<Alter 1004>: set PQ.Scenario2M_PQ_2.Ppf.v=0.28181 at t=1. Previous value was 0.139813.",
        "<Alter 1005>: set PQ.Scenario2M_PQ_2.Qpf.v=0.0401557 at t=1. Previous value was 0.0199222.",
        "<Alter 1006>: set PQ.Scenario2M_PQ_3.Ppf.v=0.28181 at t=1. Previous value was 0.139813.",
        "<Alter 1007>: set PQ.Scenario2M_PQ_3.Qpf.v=0.0401557 at t=1. Previous value was 0.0199222.",
        "<Alter 1008>: set PQ.Scenario2M_PQ_4.Ppf.v=0.28181 at t=1. Previous value was 0.139813.",
        "<Alter 1009>: set PQ.Scenario2M_PQ_4.Qpf.v=0.0401557 at t=1. Previous value was 0.0199222.",
        "Time step reduced to zero. Convergence is not likely.",
        "Simulation terminated at t=1.0000 s."
      ],
      "campus_buses": [
        9,
        10,
        13,
        14
      ],
      "pre_event_min_campus_vpu": 0.8822298576890851,
      "min_campus_vpu": 0.8822298576890851,
      "final_min_campus_vpu": 0.8883269140702554,
      "max_campus_v_drop_pu": 0.0,
      "max_abs_campus_freq_dev_hz": 0.48588123137927486,
      "voltage_settling_time_s": 0.0
    },
    {
      "scenario_label": "Scenario 3(M)",
      "grid_mode": "remote_corridor_weakened",
      "weak_grid_line": "Line_10",
      "campus_share_of_system_load": 0.25,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.55925,
      "campus_base_mw": 55.925000000000004,
      "burst_case_name": "mit_ai_burst_3600s_p95",
      "window_seconds": 3600,
      "burst_fraction_of_campus_base": 1.015625,
      "burst_step_pu": 0.56798828125,
      "burst_step_mw": 56.798828125,
      "positive_event_fraction": 0.07143021516511333,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "    Name      | Var. Value | Eqn. Mismatch",
        "--------------+------------+--------------",
        " LL_y TGOV1 1 | 1.404      | -0.354       ",
        "",
        "",
        "Initialization failed!!",
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Toggle 5000>: Line.Line_10 status changed to 0 at t=0.5 sec.",
        "<Alter 1002>: set PQ.Scenario3M_PQ_1.Ppf.v=1.12724 at t=1. Previous value was 0.55925.",
        "<Alter 1003>: set PQ.Scenario3M_PQ_1.Qpf.v=0.160623 at t=1. Previous value was 0.0796888."
      ],
      "campus_buses": [
        5
      ],
      "pre_event_min_campus_vpu": 1.0056654316164422,
      "min_campus_vpu": 0.9505674787522127,
      "final_min_campus_vpu": 0.998890643871028,
      "max_campus_v_drop_pu": 0.05509795286422947,
      "max_abs_campus_freq_dev_hz": 0.8897734877867558,
      "voltage_settling_time_s": 0.6967666666666688
    },
    {
      "scenario_label": "Scenario 2(M)",
      "grid_mode": "normal_network",
      "weak_grid_line": null,
      "campus_share_of_system_load": 0.35,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.78295,
      "campus_base_mw": 78.295,
      "burst_case_name": "mit_ai_burst_300s_p95",
      "window_seconds": 300,
      "burst_fraction_of_campus_base": 0.1875,
      "burst_step_pu": 0.146803125,
      "burst_step_mw": 14.680312500000001,
      "positive_event_fraction": 0.03920305526158377,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "Initialization failed!!",
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Alter 1002>: set PQ.Scenario2M_PQ_1.Ppf.v=0.232438 at t=1. Previous value was 0.195738.",
        "<Alter 1003>: set PQ.Scenario2M_PQ_1.Qpf.v=0.0331207 at t=1. Previous value was 0.0278911.",
        "<Alter 1004>: set PQ.Scenario2M_PQ_2.Ppf.v=0.232438 at t=1. Previous value was 0.195738.",
        "<Alter 1005>: set PQ.Scenario2M_PQ_2.Qpf.v=0.0331207 at t=1. Previous value was 0.0278911.",
        "<Alter 1006>: set PQ.Scenario2M_PQ_3.Ppf.v=0.232438 at t=1. Previous value was 0.195738.",
        "<Alter 1007>: set PQ.Scenario2M_PQ_3.Qpf.v=0.0331207 at t=1. Previous value was 0.0278911.",
        "<Alter 1008>: set PQ.Scenario2M_PQ_4.Ppf.v=0.232438 at t=1. Previous value was 0.195738.",
        "<Alter 1009>: set PQ.Scenario2M_PQ_4.Qpf.v=0.0331207 at t=1. Previous value was 0.0278911."
      ],
      "campus_buses": [
        9,
        10,
        13,
        14
      ],
      "pre_event_min_campus_vpu": 0.9696309619982177,
      "min_campus_vpu": 0.9469675173201744,
      "final_min_campus_vpu": 0.9608922411126342,
      "max_campus_v_drop_pu": 0.022663444678043376,
      "max_abs_campus_freq_dev_hz": 0.6516229495958159,
      "voltage_settling_time_s": 0.3651000000000011
    },
    {
      "scenario_label": "Scenario 3(M)",
      "grid_mode": "normal_network",
      "weak_grid_line": null,
      "campus_share_of_system_load": 0.35,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.78295,
      "campus_base_mw": 78.295,
      "burst_case_name": "mit_ai_burst_300s_p95",
      "window_seconds": 300,
      "burst_fraction_of_campus_base": 0.1875,
      "burst_step_pu": 0.146803125,
      "burst_step_mw": 14.680312500000001,
      "positive_event_fraction": 0.03920305526158377,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "",
        "    Name      | Var. Value | Eqn. Mismatch",
        "--------------+------------+--------------",
        " LL_y TGOV1 1 | 1.646      | -0.596       ",
        "",
        "",
        "Initialization failed!!",
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Alter 1002>: set PQ.Scenario3M_PQ_1.Ppf.v=0.929753 at t=1. Previous value was 0.78295.",
        "<Alter 1003>: set PQ.Scenario3M_PQ_1.Qpf.v=0.132483 at t=1. Previous value was 0.111564."
      ],
      "campus_buses": [
        5
      ],
      "pre_event_min_campus_vpu": 1.0008719948130236,
      "min_campus_vpu": 1.0008719948130236,
      "final_min_campus_vpu": 1.0124254510735797,
      "max_campus_v_drop_pu": 0.0,
      "max_abs_campus_freq_dev_hz": 0.6223166952522408,
      "voltage_settling_time_s": 0.13343333333333374
    },
    {
      "scenario_label": "Scenario 2(M)",
      "grid_mode": "normal_network",
      "weak_grid_line": null,
      "campus_share_of_system_load": 0.35,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.78295,
      "campus_base_mw": 78.295,
      "burst_case_name": "mit_ai_burst_900s_p95",
      "window_seconds": 900,
      "burst_fraction_of_campus_base": 0.5,
      "burst_step_pu": 0.391475,
      "burst_step_mw": 39.1475,
      "positive_event_fraction": 0.04978833057242776,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "Initialization failed!!",
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Alter 1002>: set PQ.Scenario2M_PQ_1.Ppf.v=0.293606 at t=1. Previous value was 0.195738.",
        "<Alter 1003>: set PQ.Scenario2M_PQ_1.Qpf.v=0.0418366 at t=1. Previous value was 0.0278911.",
        "<Alter 1004>: set PQ.Scenario2M_PQ_2.Ppf.v=0.293606 at t=1. Previous value was 0.195738.",
        "<Alter 1005>: set PQ.Scenario2M_PQ_2.Qpf.v=0.0418366 at t=1. Previous value was 0.0278911.",
        "<Alter 1006>: set PQ.Scenario2M_PQ_3.Ppf.v=0.293606 at t=1. Previous value was 0.195738.",
        "<Alter 1007>: set PQ.Scenario2M_PQ_3.Qpf.v=0.0418366 at t=1. Previous value was 0.0278911.",
        "<Alter 1008>: set PQ.Scenario2M_PQ_4.Ppf.v=0.293606 at t=1. Previous value was 0.195738.",
        "<Alter 1009>: set PQ.Scenario2M_PQ_4.Qpf.v=0.0418366 at t=1. Previous value was 0.0278911."
      ],
      "campus_buses": [
        9,
        10,
        13,
        14
      ],
      "pre_event_min_campus_vpu": 0.9696309619982177,
      "min_campus_vpu": 0.8467479835338279,
      "final_min_campus_vpu": 0.9344404196928333,
      "max_campus_v_drop_pu": 0.12288297846438989,
      "max_abs_campus_freq_dev_hz": 0.9308532712656947,
      "voltage_settling_time_s": 1.6234333333333346
    },
    {
      "scenario_label": "Scenario 3(M)",
      "grid_mode": "normal_network",
      "weak_grid_line": null,
      "campus_share_of_system_load": 0.35,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.78295,
      "campus_base_mw": 78.295,
      "burst_case_name": "mit_ai_burst_900s_p95",
      "window_seconds": 900,
      "burst_fraction_of_campus_base": 0.5,
      "burst_step_pu": 0.391475,
      "burst_step_mw": 39.1475,
      "positive_event_fraction": 0.04978833057242776,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "",
        "    Name      | Var. Value | Eqn. Mismatch",
        "--------------+------------+--------------",
        " LL_y TGOV1 1 | 1.646      | -0.596       ",
        "",
        "",
        "Initialization failed!!",
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Alter 1002>: set PQ.Scenario3M_PQ_1.Ppf.v=1.17443 at t=1. Previous value was 0.78295.",
        "<Alter 1003>: set PQ.Scenario3M_PQ_1.Qpf.v=0.167346 at t=1. Previous value was 0.111564."
      ],
      "campus_buses": [
        5
      ],
      "pre_event_min_campus_vpu": 1.0008719948130236,
      "min_campus_vpu": 0.9797424896489348,
      "final_min_campus_vpu": 1.0049799788291023,
      "max_campus_v_drop_pu": 0.021129505164088735,
      "max_abs_campus_freq_dev_hz": 0.8819045818137172,
      "voltage_settling_time_s": 0.6634333333333353
    },
    {
      "scenario_label": "Scenario 2(M)",
      "grid_mode": "normal_network",
      "weak_grid_line": null,
      "campus_share_of_system_load": 0.35,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.78295,
      "campus_base_mw": 78.295,
      "burst_case_name": "mit_ai_burst_3600s_p95",
      "window_seconds": 3600,
      "burst_fraction_of_campus_base": 1.015625,
      "burst_step_pu": 0.79518359375,
      "burst_step_mw": 79.518359375,
      "positive_event_fraction": 0.07143021516511333,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": false,
      "andes_messages_excerpt": [
        "<Alter 1004>: set PQ.Scenario2M_PQ_2.Ppf.v=0.394533 at t=1. Previous value was 0.195738.",
        "<Alter 1005>: set PQ.Scenario2M_PQ_2.Qpf.v=0.056218 at t=1. Previous value was 0.0278911.",
        "<Alter 1006>: set PQ.Scenario2M_PQ_3.Ppf.v=0.394533 at t=1. Previous value was 0.195738.",
        "<Alter 1007>: set PQ.Scenario2M_PQ_3.Qpf.v=0.056218 at t=1. Previous value was 0.0278911.",
        "<Alter 1008>: set PQ.Scenario2M_PQ_4.Ppf.v=0.394533 at t=1. Previous value was 0.195738.",
        "<Alter 1009>: set PQ.Scenario2M_PQ_4.Qpf.v=0.056218 at t=1. Previous value was 0.0278911.",
        "/Users/zhengjieyang/Documents/DC2/.andes_pycode/ESST3A.py:21: RuntimeWarning: invalid value encountered in sqrt",
        "  return (-v + vbus, LAW2_y*VB_y*ue - vout, -UEL + UEL0, ue*(-IN*VE + KC*XadIfd), -FEX_y + select([less_equal(IN, 0),less_equal(IN, 0.433),less_equal(IN, 0.75),less_equal(IN, 1),greater(IN, 1),__trues], [__ones,1 - 0.577*IN,sqrt(0.75 - IN**2),1.732 - 1.732*IN,__zeros,__zeros], default=nan), FEX_y*VE - VB_x, VBMAX*VB_lim_zu + VB_lim_zi*VB_x - VB_y, KG*vout - VG_x, VGMAX*VG_lim_zu + VG_lim_zi*VG_x - VG_y, LAW1_y - VG_y - vrs, -vref + vref0, -LG_y - vi + vref, HLI_zi*vi + HLI_zl*VIMIN + HLI_zu*VIMAX - vil, HG_lt_z0*UEL + HG_lt_z1*vil - HG_y, LL_LT1_z1*LL_LT2_z1*(-LL_x + LL_y) + LL_x*TB - LL_y*TB + TC*(HG_y - LL_x), ue*(-vf0 + vout), 0, 0, 0, 0, 0, 0, 0,)",
        "/Users/zhengjieyang/Documents/DC2/.andes_pycode/ESST3A.py:33: RuntimeWarning: invalid value encountered in sqrt",
        "  return (-1, 1, -1, LAW2_y*ue, -1, -VE*ue, KC*ue, select([less_equal(IN, 0),less_equal(IN, 0.433),less_equal(IN, 0.75),less_equal(IN, 1),__trues], [__zeros,-0.577*__ones,-IN/sqrt(0.75 - IN**2),-1.732*__ones,__zeros], default=nan), -1, VE, -1, VB_lim_zi, -1, KG, -1, VG_lim_zi, -1, -1, -1, -1, 1, -1, HLI_zi, -1, HG_lt_z0, HG_lt_z1, -1, TC, LL_LT1_z1*LL_LT2_z1 - TB, ue)",
        "Time step reduced to zero. Convergence is not likely.",
        "Simulation terminated at t=1.0370 s."
      ],
      "campus_buses": [
        9,
        10,
        13,
        14
      ],
      "pre_event_min_campus_vpu": 0.9696309619982177,
      "min_campus_vpu": 0.5921386430224315,
      "final_min_campus_vpu": 0.5921386430224315,
      "max_campus_v_drop_pu": 0.3774923189757863,
      "max_abs_campus_freq_dev_hz": 1.5110521981327896,
      "voltage_settling_time_s": 0.036999991529229836
    },
    {
      "scenario_label": "Scenario 3(M)",
      "grid_mode": "normal_network",
      "weak_grid_line": null,
      "campus_share_of_system_load": 0.35,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.78295,
      "campus_base_mw": 78.295,
      "burst_case_name": "mit_ai_burst_3600s_p95",
      "window_seconds": 3600,
      "burst_fraction_of_campus_base": 1.015625,
      "burst_step_pu": 0.79518359375,
      "burst_step_mw": 79.518359375,
      "positive_event_fraction": 0.07143021516511333,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "",
        "    Name      | Var. Value | Eqn. Mismatch",
        "--------------+------------+--------------",
        " LL_y TGOV1 1 | 1.646      | -0.596       ",
        "",
        "",
        "Initialization failed!!",
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Alter 1002>: set PQ.Scenario3M_PQ_1.Ppf.v=1.57813 at t=1. Previous value was 0.78295.",
        "<Alter 1003>: set PQ.Scenario3M_PQ_1.Qpf.v=0.224872 at t=1. Previous value was 0.111564."
      ],
      "campus_buses": [
        5
      ],
      "pre_event_min_campus_vpu": 1.0008719948130236,
      "min_campus_vpu": 0.9110365459698098,
      "final_min_campus_vpu": 0.9916590043559304,
      "max_campus_v_drop_pu": 0.08983544884321382,
      "max_abs_campus_freq_dev_hz": 1.3133468399372794,
      "voltage_settling_time_s": 1.0917666666666692
    },
    {
      "scenario_label": "Scenario 2(M)",
      "grid_mode": "remote_corridor_weakened",
      "weak_grid_line": "Line_10",
      "campus_share_of_system_load": 0.35,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.78295,
      "campus_base_mw": 78.295,
      "burst_case_name": "mit_ai_burst_300s_p95",
      "window_seconds": 300,
      "burst_fraction_of_campus_base": 0.1875,
      "burst_step_pu": 0.146803125,
      "burst_step_mw": 14.680312500000001,
      "positive_event_fraction": 0.03920305526158377,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Toggle 5000>: Line.Line_10 status changed to 0 at t=0.5 sec.",
        "<Alter 1002>: set PQ.Scenario2M_PQ_1.Ppf.v=0.232438 at t=1. Previous value was 0.195738.",
        "<Alter 1003>: set PQ.Scenario2M_PQ_1.Qpf.v=0.0331207 at t=1. Previous value was 0.0278911.",
        "<Alter 1004>: set PQ.Scenario2M_PQ_2.Ppf.v=0.232438 at t=1. Previous value was 0.195738.",
        "<Alter 1005>: set PQ.Scenario2M_PQ_2.Qpf.v=0.0331207 at t=1. Previous value was 0.0278911.",
        "<Alter 1006>: set PQ.Scenario2M_PQ_3.Ppf.v=0.232438 at t=1. Previous value was 0.195738.",
        "<Alter 1007>: set PQ.Scenario2M_PQ_3.Qpf.v=0.0331207 at t=1. Previous value was 0.0278911.",
        "<Alter 1008>: set PQ.Scenario2M_PQ_4.Ppf.v=0.232438 at t=1. Previous value was 0.195738.",
        "<Alter 1009>: set PQ.Scenario2M_PQ_4.Qpf.v=0.0331207 at t=1. Previous value was 0.0278911."
      ],
      "campus_buses": [
        9,
        10,
        13,
        14
      ],
      "pre_event_min_campus_vpu": 0.8249743551054134,
      "min_campus_vpu": 0.754792779079787,
      "final_min_campus_vpu": 0.8364031999143783,
      "max_campus_v_drop_pu": 0.07018157602562636,
      "max_abs_campus_freq_dev_hz": 0.7366827910641938,
      "voltage_settling_time_s": 1.3917666666666686
    },
    {
      "scenario_label": "Scenario 3(M)",
      "grid_mode": "remote_corridor_weakened",
      "weak_grid_line": "Line_10",
      "campus_share_of_system_load": 0.35,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.78295,
      "campus_base_mw": 78.295,
      "burst_case_name": "mit_ai_burst_300s_p95",
      "window_seconds": 300,
      "burst_fraction_of_campus_base": 0.1875,
      "burst_step_pu": 0.146803125,
      "burst_step_mw": 14.680312500000001,
      "positive_event_fraction": 0.03920305526158377,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "    Name      | Var. Value | Eqn. Mismatch",
        "--------------+------------+--------------",
        " LL_y TGOV1 1 | 1.646      | -0.596       ",
        "",
        "",
        "Initialization failed!!",
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Toggle 5000>: Line.Line_10 status changed to 0 at t=0.5 sec.",
        "<Alter 1002>: set PQ.Scenario3M_PQ_1.Ppf.v=0.929753 at t=1. Previous value was 0.78295.",
        "<Alter 1003>: set PQ.Scenario3M_PQ_1.Qpf.v=0.132483 at t=1. Previous value was 0.111564."
      ],
      "campus_buses": [
        5
      ],
      "pre_event_min_campus_vpu": 1.0008719948130236,
      "min_campus_vpu": 1.0008719948130236,
      "final_min_campus_vpu": 1.0115640145167994,
      "max_campus_v_drop_pu": 0.0,
      "max_abs_campus_freq_dev_hz": 0.6320341708669863,
      "voltage_settling_time_s": 0.1984333333333339
    },
    {
      "scenario_label": "Scenario 2(M)",
      "grid_mode": "remote_corridor_weakened",
      "weak_grid_line": "Line_10",
      "campus_share_of_system_load": 0.35,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.78295,
      "campus_base_mw": 78.295,
      "burst_case_name": "mit_ai_burst_900s_p95",
      "window_seconds": 900,
      "burst_fraction_of_campus_base": 0.5,
      "burst_step_pu": 0.391475,
      "burst_step_mw": 39.1475,
      "positive_event_fraction": 0.04978833057242776,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": false,
      "andes_messages_excerpt": [
        "Otherwise, check the variables that are initialized out of limits.",
        "<Toggle 5000>: Line.Line_10 status changed to 0 at t=0.5 sec.",
        "<Alter 1002>: set PQ.Scenario2M_PQ_1.Ppf.v=0.293606 at t=1. Previous value was 0.195738.",
        "<Alter 1003>: set PQ.Scenario2M_PQ_1.Qpf.v=0.0418366 at t=1. Previous value was 0.0278911.",
        "<Alter 1004>: set PQ.Scenario2M_PQ_2.Ppf.v=0.293606 at t=1. Previous value was 0.195738.",
        "<Alter 1005>: set PQ.Scenario2M_PQ_2.Qpf.v=0.0418366 at t=1. Previous value was 0.0278911.",
        "<Alter 1006>: set PQ.Scenario2M_PQ_3.Ppf.v=0.293606 at t=1. Previous value was 0.195738.",
        "<Alter 1007>: set PQ.Scenario2M_PQ_3.Qpf.v=0.0418366 at t=1. Previous value was 0.0278911.",
        "<Alter 1008>: set PQ.Scenario2M_PQ_4.Ppf.v=0.293606 at t=1. Previous value was 0.195738.",
        "<Alter 1009>: set PQ.Scenario2M_PQ_4.Qpf.v=0.0418366 at t=1. Previous value was 0.0278911.",
        "Time step reduced to zero. Convergence is not likely.",
        "Simulation terminated at t=1.0000 s."
      ],
      "campus_buses": [
        9,
        10,
        13,
        14
      ],
      "pre_event_min_campus_vpu": 0.8249743551054134,
      "min_campus_vpu": 0.8249743551054134,
      "final_min_campus_vpu": 0.8378748844214318,
      "max_campus_v_drop_pu": 0.0,
      "max_abs_campus_freq_dev_hz": 0.6337978083847995,
      "voltage_settling_time_s": 0.0
    },
    {
      "scenario_label": "Scenario 3(M)",
      "grid_mode": "remote_corridor_weakened",
      "weak_grid_line": "Line_10",
      "campus_share_of_system_load": 0.35,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.78295,
      "campus_base_mw": 78.295,
      "burst_case_name": "mit_ai_burst_900s_p95",
      "window_seconds": 900,
      "burst_fraction_of_campus_base": 0.5,
      "burst_step_pu": 0.391475,
      "burst_step_mw": 39.1475,
      "positive_event_fraction": 0.04978833057242776,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "    Name      | Var. Value | Eqn. Mismatch",
        "--------------+------------+--------------",
        " LL_y TGOV1 1 | 1.646      | -0.596       ",
        "",
        "",
        "Initialization failed!!",
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Toggle 5000>: Line.Line_10 status changed to 0 at t=0.5 sec.",
        "<Alter 1002>: set PQ.Scenario3M_PQ_1.Ppf.v=1.17443 at t=1. Previous value was 0.78295.",
        "<Alter 1003>: set PQ.Scenario3M_PQ_1.Qpf.v=0.167346 at t=1. Previous value was 0.111564."
      ],
      "campus_buses": [
        5
      ],
      "pre_event_min_campus_vpu": 1.0008719948130236,
      "min_campus_vpu": 0.9761012212569075,
      "final_min_campus_vpu": 1.0040975343406737,
      "max_campus_v_drop_pu": 0.02477077355611612,
      "max_abs_campus_freq_dev_hz": 0.8918618769827247,
      "voltage_settling_time_s": 0.6301000000000019
    },
    {
      "scenario_label": "Scenario 2(M)",
      "grid_mode": "remote_corridor_weakened",
      "weak_grid_line": "Line_10",
      "campus_share_of_system_load": 0.35,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.78295,
      "campus_base_mw": 78.295,
      "burst_case_name": "mit_ai_burst_3600s_p95",
      "window_seconds": 3600,
      "burst_fraction_of_campus_base": 1.015625,
      "burst_step_pu": 0.79518359375,
      "burst_step_mw": 79.518359375,
      "positive_event_fraction": 0.07143021516511333,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": false,
      "andes_messages_excerpt": [
        "Otherwise, check the variables that are initialized out of limits.",
        "<Toggle 5000>: Line.Line_10 status changed to 0 at t=0.5 sec.",
        "<Alter 1002>: set PQ.Scenario2M_PQ_1.Ppf.v=0.394533 at t=1. Previous value was 0.195738.",
        "<Alter 1003>: set PQ.Scenario2M_PQ_1.Qpf.v=0.056218 at t=1. Previous value was 0.0278911.",
        "<Alter 1004>: set PQ.Scenario2M_PQ_2.Ppf.v=0.394533 at t=1. Previous value was 0.195738.",
        "<Alter 1005>: set PQ.Scenario2M_PQ_2.Qpf.v=0.056218 at t=1. Previous value was 0.0278911.",
        "<Alter 1006>: set PQ.Scenario2M_PQ_3.Ppf.v=0.394533 at t=1. Previous value was 0.195738.",
        "<Alter 1007>: set PQ.Scenario2M_PQ_3.Qpf.v=0.056218 at t=1. Previous value was 0.0278911.",
        "<Alter 1008>: set PQ.Scenario2M_PQ_4.Ppf.v=0.394533 at t=1. Previous value was 0.195738.",
        "<Alter 1009>: set PQ.Scenario2M_PQ_4.Qpf.v=0.056218 at t=1. Previous value was 0.0278911.",
        "Time step reduced to zero. Convergence is not likely.",
        "Simulation terminated at t=1.0000 s."
      ],
      "campus_buses": [
        9,
        10,
        13,
        14
      ],
      "pre_event_min_campus_vpu": 0.8249743551054134,
      "min_campus_vpu": 0.8249743551054134,
      "final_min_campus_vpu": 0.8378748844214318,
      "max_campus_v_drop_pu": 0.0,
      "max_abs_campus_freq_dev_hz": 0.6337978083847995,
      "voltage_settling_time_s": 0.0
    },
    {
      "scenario_label": "Scenario 3(M)",
      "grid_mode": "remote_corridor_weakened",
      "weak_grid_line": "Line_10",
      "campus_share_of_system_load": 0.35,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.78295,
      "campus_base_mw": 78.295,
      "burst_case_name": "mit_ai_burst_3600s_p95",
      "window_seconds": 3600,
      "burst_fraction_of_campus_base": 1.015625,
      "burst_step_pu": 0.79518359375,
      "burst_step_mw": 79.518359375,
      "positive_event_fraction": 0.07143021516511333,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": true,
      "andes_messages_excerpt": [
        "    Name      | Var. Value | Eqn. Mismatch",
        "--------------+------------+--------------",
        " LL_y TGOV1 1 | 1.646      | -0.596       ",
        "",
        "",
        "Initialization failed!!",
        "If you are developing a new model, check the initialization with",
        "   andes -v 10 run -r tds --init /Users/zhengjieyang/Library/Python/3.9/lib/python/site-packages/andes/cases/ieee14/ieee14_full.xlsx",
        "Otherwise, check the variables that are initialized out of limits.",
        "<Toggle 5000>: Line.Line_10 status changed to 0 at t=0.5 sec.",
        "<Alter 1002>: set PQ.Scenario3M_PQ_1.Ppf.v=1.57813 at t=1. Previous value was 0.78295.",
        "<Alter 1003>: set PQ.Scenario3M_PQ_1.Qpf.v=0.224872 at t=1. Previous value was 0.111564."
      ],
      "campus_buses": [
        5
      ],
      "pre_event_min_campus_vpu": 1.0008719948130236,
      "min_campus_vpu": 0.9031511080429488,
      "final_min_campus_vpu": 0.9907289097263627,
      "max_campus_v_drop_pu": 0.09772088677007473,
      "max_abs_campus_freq_dev_hz": 1.3237671887262548,
      "voltage_settling_time_s": 1.123433333333336
    }
  ],
  "comparisons": [
    {
      "campus_share_of_system_load": 0.15,
      "grid_mode": "normal_network",
      "burst_case_name": "mit_ai_burst_300s_p95",
      "window_seconds": 300,
      "s2_tds_converged": true,
      "s3_tds_converged": true,
      "s2_min_campus_vpu": 0.9883369495729197,
      "s3_min_campus_vpu": 1.008540607319811,
      "s2_max_freq_dev_hz": 0.16759813565056403,
      "s3_max_freq_dev_hz": 0.15784228087636798,
      "delta_min_campus_vpu": 0.020203657746891368,
      "delta_max_freq_dev_hz": -0.009755854774196049
    },
    {
      "campus_share_of_system_load": 0.15,
      "grid_mode": "normal_network",
      "burst_case_name": "mit_ai_burst_900s_p95",
      "window_seconds": 900,
      "s2_tds_converged": true,
      "s3_tds_converged": true,
      "s2_min_campus_vpu": 0.9666480084604319,
      "s3_min_campus_vpu": 0.9996534755905679,
      "s2_max_freq_dev_hz": 0.28192547682880154,
      "s3_max_freq_dev_hz": 0.26793833066942163,
      "delta_min_campus_vpu": 0.03300546713013608,
      "delta_max_freq_dev_hz": -0.013987146159379904
    },
    {
      "campus_share_of_system_load": 0.15,
      "grid_mode": "normal_network",
      "burst_case_name": "mit_ai_burst_3600s_p95",
      "window_seconds": 3600,
      "s2_tds_converged": true,
      "s3_tds_converged": true,
      "s2_min_campus_vpu": 0.9227534679298791,
      "s3_min_campus_vpu": 0.9830482207469214,
      "s2_max_freq_dev_hz": 0.47248809551424076,
      "s3_max_freq_dev_hz": 0.45008262259162546,
      "delta_min_campus_vpu": 0.06029475281704233,
      "delta_max_freq_dev_hz": -0.0224054729226153
    },
    {
      "campus_share_of_system_load": 0.15,
      "grid_mode": "remote_corridor_weakened",
      "burst_case_name": "mit_ai_burst_300s_p95",
      "window_seconds": 300,
      "s2_tds_converged": true,
      "s3_tds_converged": true,
      "s2_min_campus_vpu": 0.9080229223354094,
      "s3_min_campus_vpu": 1.005986584432723,
      "s2_max_freq_dev_hz": 0.3393100338625987,
      "s3_max_freq_dev_hz": 0.1676159578441716,
      "delta_min_campus_vpu": 0.09796366209731355,
      "delta_max_freq_dev_hz": -0.17169407601842712
    },
    {
      "campus_share_of_system_load": 0.15,
      "grid_mode": "remote_corridor_weakened",
      "burst_case_name": "mit_ai_burst_900s_p95",
      "window_seconds": 900,
      "s2_tds_converged": true,
      "s3_tds_converged": true,
      "s2_min_campus_vpu": 0.8697590914110157,
      "s3_min_campus_vpu": 0.9971331258439197,
      "s2_max_freq_dev_hz": 0.3393100338625987,
      "s3_max_freq_dev_hz": 0.2777854880402275,
      "delta_min_campus_vpu": 0.12737403443290396,
      "delta_max_freq_dev_hz": -0.06152454582237121
    },
    {
      "campus_share_of_system_load": 0.15,
      "grid_mode": "remote_corridor_weakened",
      "burst_case_name": "mit_ai_burst_3600s_p95",
      "window_seconds": 3600,
      "s2_tds_converged": true,
      "s3_tds_converged": true,
      "s2_min_campus_vpu": 0.7713666349314657,
      "s3_min_campus_vpu": 0.9799977141206251,
      "s2_max_freq_dev_hz": 0.5384164631375832,
      "s3_max_freq_dev_hz": 0.46004667146979816,
      "delta_min_campus_vpu": 0.20863107918915935,
      "delta_max_freq_dev_hz": -0.07836979166778502
    },
    {
      "campus_share_of_system_load": 0.25,
      "grid_mode": "normal_network",
      "burst_case_name": "mit_ai_burst_300s_p95",
      "window_seconds": 300,
      "s2_tds_converged": true,
      "s3_tds_converged": true,
      "s2_min_campus_vpu": 0.9693667597319676,
      "s3_min_campus_vpu": 1.0056654316164422,
      "s2_max_freq_dev_hz": 0.40788781142809594,
      "s3_max_freq_dev_hz": 0.3894623997832203,
      "delta_min_campus_vpu": 0.036298671884474554,
      "delta_max_freq_dev_hz": -0.018425411644875656
    },
    {
      "campus_share_of_system_load": 0.25,
      "grid_mode": "normal_network",
      "burst_case_name": "mit_ai_burst_900s_p95",
      "window_seconds": 900,
      "s2_tds_converged": true,
      "s3_tds_converged": true,
      "s2_min_campus_vpu": 0.922222419612554,
      "s3_min_campus_vpu": 0.9904543041379831,
      "s2_max_freq_dev_hz": 0.6019501215501499,
      "s3_max_freq_dev_hz": 0.573897038405593,
      "delta_min_campus_vpu": 0.06823188452542905,
      "delta_max_freq_dev_hz": -0.0280530831445569
    },
    {
      "campus_share_of_system_load": 0.25,
      "grid_mode": "normal_network",
      "burst_case_name": "mit_ai_burst_3600s_p95",
      "window_seconds": 3600,
      "s2_tds_converged": true,
      "s3_tds_converged": true,
      "s2_min_campus_vpu": 0.7515423261852193,
      "s3_min_campus_vpu": 0.9548786715796781,
      "s2_max_freq_dev_hz": 0.9343813790202016,
      "s3_max_freq_dev_hz": 0.8796588399857241,
      "delta_min_campus_vpu": 0.20333634539445877,
      "delta_max_freq_dev_hz": -0.054722539034477435
    },
    {
      "campus_share_of_system_load": 0.25,
      "grid_mode": "remote_corridor_weakened",
      "burst_case_name": "mit_ai_burst_300s_p95",
      "window_seconds": 300,
      "s2_tds_converged": true,
      "s3_tds_converged": true,
      "s2_min_campus_vpu": 0.8538434578553619,
      "s3_min_campus_vpu": 1.0042127205773097,
      "s2_max_freq_dev_hz": 0.48588123137927486,
      "s3_max_freq_dev_hz": 0.3991760368553421,
      "delta_min_campus_vpu": 0.15036926272194784,
      "delta_max_freq_dev_hz": -0.08670519452393277
    },
    {
      "campus_share_of_system_load": 0.25,
      "grid_mode": "remote_corridor_weakened",
      "burst_case_name": "mit_ai_burst_900s_p95",
      "window_seconds": 900,
      "s2_tds_converged": true,
      "s3_tds_converged": true,
      "s2_min_campus_vpu": 0.7117890682215977,
      "s3_min_campus_vpu": 0.9874648653256204,
      "s2_max_freq_dev_hz": 0.678029435750549,
      "s3_max_freq_dev_hz": 0.583764606494328,
      "delta_min_campus_vpu": 0.2756757971040227,
      "delta_max_freq_dev_hz": -0.09426482925622093
    },
    {
      "campus_share_of_system_load": 0.25,
      "grid_mode": "remote_corridor_weakened",
      "burst_case_name": "mit_ai_burst_3600s_p95",
      "window_seconds": 3600,
      "s2_tds_converged": false,
      "s3_tds_converged": true,
      "s2_min_campus_vpu": 0.8822298576890851,
      "s3_min_campus_vpu": 0.9505674787522127,
      "s2_max_freq_dev_hz": 0.48588123137927486,
      "s3_max_freq_dev_hz": 0.8897734877867558,
      "delta_min_campus_vpu": 0.06833762106312757,
      "delta_max_freq_dev_hz": 0.40389225640748094
    },
    {
      "campus_share_of_system_load": 0.35,
      "grid_mode": "normal_network",
      "burst_case_name": "mit_ai_burst_300s_p95",
      "window_seconds": 300,
      "s2_tds_converged": true,
      "s3_tds_converged": true,
      "s2_min_campus_vpu": 0.9469675173201744,
      "s3_min_campus_vpu": 1.0008719948130236,
      "s2_max_freq_dev_hz": 0.6516229495958159,
      "s3_max_freq_dev_hz": 0.6223166952522408,
      "delta_min_campus_vpu": 0.05390447749284921,
      "delta_max_freq_dev_hz": -0.029306254343575144
    },
    {
      "campus_share_of_system_load": 0.35,
      "grid_mode": "normal_network",
      "burst_case_name": "mit_ai_burst_900s_p95",
      "window_seconds": 900,
      "s2_tds_converged": true,
      "s3_tds_converged": true,
      "s2_min_campus_vpu": 0.8467479835338279,
      "s3_min_campus_vpu": 0.9797424896489348,
      "s2_max_freq_dev_hz": 0.9308532712656947,
      "s3_max_freq_dev_hz": 0.8819045818137172,
      "delta_min_campus_vpu": 0.132994506115107,
      "delta_max_freq_dev_hz": -0.0489486894519775
    },
    {
      "campus_share_of_system_load": 0.35,
      "grid_mode": "normal_network",
      "burst_case_name": "mit_ai_burst_3600s_p95",
      "window_seconds": 3600,
      "s2_tds_converged": false,
      "s3_tds_converged": true,
      "s2_min_campus_vpu": 0.5921386430224315,
      "s3_min_campus_vpu": 0.9110365459698098,
      "s2_max_freq_dev_hz": 1.5110521981327896,
      "s3_max_freq_dev_hz": 1.3133468399372794,
      "delta_min_campus_vpu": 0.3188979029473783,
      "delta_max_freq_dev_hz": -0.19770535819551016
    },
    {
      "campus_share_of_system_load": 0.35,
      "grid_mode": "remote_corridor_weakened",
      "burst_case_name": "mit_ai_burst_300s_p95",
      "window_seconds": 300,
      "s2_tds_converged": true,
      "s3_tds_converged": true,
      "s2_min_campus_vpu": 0.754792779079787,
      "s3_min_campus_vpu": 1.0008719948130236,
      "s2_max_freq_dev_hz": 0.7366827910641938,
      "s3_max_freq_dev_hz": 0.6320341708669863,
      "delta_min_campus_vpu": 0.24607921573323654,
      "delta_max_freq_dev_hz": -0.10464862019720744
    },
    {
      "campus_share_of_system_load": 0.35,
      "grid_mode": "remote_corridor_weakened",
      "burst_case_name": "mit_ai_burst_900s_p95",
      "window_seconds": 900,
      "s2_tds_converged": false,
      "s3_tds_converged": true,
      "s2_min_campus_vpu": 0.8249743551054134,
      "s3_min_campus_vpu": 0.9761012212569075,
      "s2_max_freq_dev_hz": 0.6337978083847995,
      "s3_max_freq_dev_hz": 0.8918618769827247,
      "delta_min_campus_vpu": 0.15112686615149407,
      "delta_max_freq_dev_hz": 0.2580640685979252
    },
    {
      "campus_share_of_system_load": 0.35,
      "grid_mode": "remote_corridor_weakened",
      "burst_case_name": "mit_ai_burst_3600s_p95",
      "window_seconds": 3600,
      "s2_tds_converged": false,
      "s3_tds_converged": true,
      "s2_min_campus_vpu": 0.8249743551054134,
      "s3_min_campus_vpu": 0.9031511080429488,
      "s2_max_freq_dev_hz": 0.6337978083847995,
      "s3_max_freq_dev_hz": 1.3237671887262548,
      "delta_min_campus_vpu": 0.07817675293753545,
      "delta_max_freq_dev_hz": 0.6899693803414553
    }
  ],
  "headline": {
    "strongest_voltage_separation": {
      "campus_share_of_system_load": 0.25,
      "grid_mode": "remote_corridor_weakened",
      "burst_case_name": "mit_ai_burst_900s_p95",
      "window_seconds": 900,
      "s2_tds_converged": true,
      "s3_tds_converged": true,
      "s2_min_campus_vpu": 0.7117890682215977,
      "s3_min_campus_vpu": 0.9874648653256204,
      "s2_max_freq_dev_hz": 0.678029435750549,
      "s3_max_freq_dev_hz": 0.583764606494328,
      "delta_min_campus_vpu": 0.2756757971040227,
      "delta_max_freq_dev_hz": -0.09426482925622093
    },
    "strongest_frequency_separation": {
      "campus_share_of_system_load": 0.15,
      "grid_mode": "remote_corridor_weakened",
      "burst_case_name": "mit_ai_burst_300s_p95",
      "window_seconds": 300,
      "s2_tds_converged": true,
      "s3_tds_converged": true,
      "s2_min_campus_vpu": 0.9080229223354094,
      "s3_min_campus_vpu": 1.005986584432723,
      "s2_max_freq_dev_hz": 0.3393100338625987,
      "s3_max_freq_dev_hz": 0.1676159578441716,
      "delta_min_campus_vpu": 0.09796366209731355,
      "delta_max_freq_dev_hz": -0.17169407601842712
    },
    "converged_comparison_count": 14,
    "nonconverged_run_count": 4
  },
  "nonconverged_runs": [
    {
      "scenario_label": "Scenario 2(M)",
      "grid_mode": "remote_corridor_weakened",
      "weak_grid_line": "Line_10",
      "campus_share_of_system_load": 0.25,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.55925,
      "campus_base_mw": 55.925000000000004,
      "burst_case_name": "mit_ai_burst_3600s_p95",
      "window_seconds": 3600,
      "burst_fraction_of_campus_base": 1.015625,
      "burst_step_pu": 0.56798828125,
      "burst_step_mw": 56.798828125,
      "positive_event_fraction": 0.07143021516511333,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": false,
      "andes_messages_excerpt": [
        "Otherwise, check the variables that are initialized out of limits.",
        "<Toggle 5000>: Line.Line_10 status changed to 0 at t=0.5 sec.",
        "<Alter 1002>: set PQ.Scenario2M_PQ_1.Ppf.v=0.28181 at t=1. Previous value was 0.139813.",
        "<Alter 1003>: set PQ.Scenario2M_PQ_1.Qpf.v=0.0401557 at t=1. Previous value was 0.0199222.",
        "<Alter 1004>: set PQ.Scenario2M_PQ_2.Ppf.v=0.28181 at t=1. Previous value was 0.139813.",
        "<Alter 1005>: set PQ.Scenario2M_PQ_2.Qpf.v=0.0401557 at t=1. Previous value was 0.0199222.",
        "<Alter 1006>: set PQ.Scenario2M_PQ_3.Ppf.v=0.28181 at t=1. Previous value was 0.139813.",
        "<Alter 1007>: set PQ.Scenario2M_PQ_3.Qpf.v=0.0401557 at t=1. Previous value was 0.0199222.",
        "<Alter 1008>: set PQ.Scenario2M_PQ_4.Ppf.v=0.28181 at t=1. Previous value was 0.139813.",
        "<Alter 1009>: set PQ.Scenario2M_PQ_4.Qpf.v=0.0401557 at t=1. Previous value was 0.0199222.",
        "Time step reduced to zero. Convergence is not likely.",
        "Simulation terminated at t=1.0000 s."
      ],
      "campus_buses": [
        9,
        10,
        13,
        14
      ],
      "pre_event_min_campus_vpu": 0.8822298576890851,
      "min_campus_vpu": 0.8822298576890851,
      "final_min_campus_vpu": 0.8883269140702554,
      "max_campus_v_drop_pu": 0.0,
      "max_abs_campus_freq_dev_hz": 0.48588123137927486,
      "voltage_settling_time_s": 0.0
    },
    {
      "scenario_label": "Scenario 2(M)",
      "grid_mode": "normal_network",
      "weak_grid_line": null,
      "campus_share_of_system_load": 0.35,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.78295,
      "campus_base_mw": 78.295,
      "burst_case_name": "mit_ai_burst_3600s_p95",
      "window_seconds": 3600,
      "burst_fraction_of_campus_base": 1.015625,
      "burst_step_pu": 0.79518359375,
      "burst_step_mw": 79.518359375,
      "positive_event_fraction": 0.07143021516511333,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": false,
      "andes_messages_excerpt": [
        "<Alter 1004>: set PQ.Scenario2M_PQ_2.Ppf.v=0.394533 at t=1. Previous value was 0.195738.",
        "<Alter 1005>: set PQ.Scenario2M_PQ_2.Qpf.v=0.056218 at t=1. Previous value was 0.0278911.",
        "<Alter 1006>: set PQ.Scenario2M_PQ_3.Ppf.v=0.394533 at t=1. Previous value was 0.195738.",
        "<Alter 1007>: set PQ.Scenario2M_PQ_3.Qpf.v=0.056218 at t=1. Previous value was 0.0278911.",
        "<Alter 1008>: set PQ.Scenario2M_PQ_4.Ppf.v=0.394533 at t=1. Previous value was 0.195738.",
        "<Alter 1009>: set PQ.Scenario2M_PQ_4.Qpf.v=0.056218 at t=1. Previous value was 0.0278911.",
        "/Users/zhengjieyang/Documents/DC2/.andes_pycode/ESST3A.py:21: RuntimeWarning: invalid value encountered in sqrt",
        "  return (-v + vbus, LAW2_y*VB_y*ue - vout, -UEL + UEL0, ue*(-IN*VE + KC*XadIfd), -FEX_y + select([less_equal(IN, 0),less_equal(IN, 0.433),less_equal(IN, 0.75),less_equal(IN, 1),greater(IN, 1),__trues], [__ones,1 - 0.577*IN,sqrt(0.75 - IN**2),1.732 - 1.732*IN,__zeros,__zeros], default=nan), FEX_y*VE - VB_x, VBMAX*VB_lim_zu + VB_lim_zi*VB_x - VB_y, KG*vout - VG_x, VGMAX*VG_lim_zu + VG_lim_zi*VG_x - VG_y, LAW1_y - VG_y - vrs, -vref + vref0, -LG_y - vi + vref, HLI_zi*vi + HLI_zl*VIMIN + HLI_zu*VIMAX - vil, HG_lt_z0*UEL + HG_lt_z1*vil - HG_y, LL_LT1_z1*LL_LT2_z1*(-LL_x + LL_y) + LL_x*TB - LL_y*TB + TC*(HG_y - LL_x), ue*(-vf0 + vout), 0, 0, 0, 0, 0, 0, 0,)",
        "/Users/zhengjieyang/Documents/DC2/.andes_pycode/ESST3A.py:33: RuntimeWarning: invalid value encountered in sqrt",
        "  return (-1, 1, -1, LAW2_y*ue, -1, -VE*ue, KC*ue, select([less_equal(IN, 0),less_equal(IN, 0.433),less_equal(IN, 0.75),less_equal(IN, 1),__trues], [__zeros,-0.577*__ones,-IN/sqrt(0.75 - IN**2),-1.732*__ones,__zeros], default=nan), -1, VE, -1, VB_lim_zi, -1, KG, -1, VG_lim_zi, -1, -1, -1, -1, 1, -1, HLI_zi, -1, HG_lt_z0, HG_lt_z1, -1, TC, LL_LT1_z1*LL_LT2_z1 - TB, ue)",
        "Time step reduced to zero. Convergence is not likely.",
        "Simulation terminated at t=1.0370 s."
      ],
      "campus_buses": [
        9,
        10,
        13,
        14
      ],
      "pre_event_min_campus_vpu": 0.9696309619982177,
      "min_campus_vpu": 0.5921386430224315,
      "final_min_campus_vpu": 0.5921386430224315,
      "max_campus_v_drop_pu": 0.3774923189757863,
      "max_abs_campus_freq_dev_hz": 1.5110521981327896,
      "voltage_settling_time_s": 0.036999991529229836
    },
    {
      "scenario_label": "Scenario 2(M)",
      "grid_mode": "remote_corridor_weakened",
      "weak_grid_line": "Line_10",
      "campus_share_of_system_load": 0.35,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.78295,
      "campus_base_mw": 78.295,
      "burst_case_name": "mit_ai_burst_900s_p95",
      "window_seconds": 900,
      "burst_fraction_of_campus_base": 0.5,
      "burst_step_pu": 0.391475,
      "burst_step_mw": 39.1475,
      "positive_event_fraction": 0.04978833057242776,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": false,
      "andes_messages_excerpt": [
        "Otherwise, check the variables that are initialized out of limits.",
        "<Toggle 5000>: Line.Line_10 status changed to 0 at t=0.5 sec.",
        "<Alter 1002>: set PQ.Scenario2M_PQ_1.Ppf.v=0.293606 at t=1. Previous value was 0.195738.",
        "<Alter 1003>: set PQ.Scenario2M_PQ_1.Qpf.v=0.0418366 at t=1. Previous value was 0.0278911.",
        "<Alter 1004>: set PQ.Scenario2M_PQ_2.Ppf.v=0.293606 at t=1. Previous value was 0.195738.",
        "<Alter 1005>: set PQ.Scenario2M_PQ_2.Qpf.v=0.0418366 at t=1. Previous value was 0.0278911.",
        "<Alter 1006>: set PQ.Scenario2M_PQ_3.Ppf.v=0.293606 at t=1. Previous value was 0.195738.",
        "<Alter 1007>: set PQ.Scenario2M_PQ_3.Qpf.v=0.0418366 at t=1. Previous value was 0.0278911.",
        "<Alter 1008>: set PQ.Scenario2M_PQ_4.Ppf.v=0.293606 at t=1. Previous value was 0.195738.",
        "<Alter 1009>: set PQ.Scenario2M_PQ_4.Qpf.v=0.0418366 at t=1. Previous value was 0.0278911.",
        "Time step reduced to zero. Convergence is not likely.",
        "Simulation terminated at t=1.0000 s."
      ],
      "campus_buses": [
        9,
        10,
        13,
        14
      ],
      "pre_event_min_campus_vpu": 0.8249743551054134,
      "min_campus_vpu": 0.8249743551054134,
      "final_min_campus_vpu": 0.8378748844214318,
      "max_campus_v_drop_pu": 0.0,
      "max_abs_campus_freq_dev_hz": 0.6337978083847995,
      "voltage_settling_time_s": 0.0
    },
    {
      "scenario_label": "Scenario 2(M)",
      "grid_mode": "remote_corridor_weakened",
      "weak_grid_line": "Line_10",
      "campus_share_of_system_load": 0.35,
      "base_system_load_pu": 2.237,
      "campus_base_pu": 0.78295,
      "campus_base_mw": 78.295,
      "burst_case_name": "mit_ai_burst_3600s_p95",
      "window_seconds": 3600,
      "burst_fraction_of_campus_base": 1.015625,
      "burst_step_pu": 0.79518359375,
      "burst_step_mw": 79.518359375,
      "positive_event_fraction": 0.07143021516511333,
      "setup_ok": true,
      "power_flow_ok": true,
      "tds_converged": false,
      "andes_messages_excerpt": [
        "Otherwise, check the variables that are initialized out of limits.",
        "<Toggle 5000>: Line.Line_10 status changed to 0 at t=0.5 sec.",
        "<Alter 1002>: set PQ.Scenario2M_PQ_1.Ppf.v=0.394533 at t=1. Previous value was 0.195738.",
        "<Alter 1003>: set PQ.Scenario2M_PQ_1.Qpf.v=0.056218 at t=1. Previous value was 0.0278911.",
        "<Alter 1004>: set PQ.Scenario2M_PQ_2.Ppf.v=0.394533 at t=1. Previous value was 0.195738.",
        "<Alter 1005>: set PQ.Scenario2M_PQ_2.Qpf.v=0.056218 at t=1. Previous value was 0.0278911.",
        "<Alter 1006>: set PQ.Scenario2M_PQ_3.Ppf.v=0.394533 at t=1. Previous value was 0.195738.",
        "<Alter 1007>: set PQ.Scenario2M_PQ_3.Qpf.v=0.056218 at t=1. Previous value was 0.0278911.",
        "<Alter 1008>: set PQ.Scenario2M_PQ_4.Ppf.v=0.394533 at t=1. Previous value was 0.195738.",
        "<Alter 1009>: set PQ.Scenario2M_PQ_4.Qpf.v=0.056218 at t=1. Previous value was 0.0278911.",
        "Time step reduced to zero. Convergence is not likely.",
        "Simulation terminated at t=1.0000 s."
      ],
      "campus_buses": [
        9,
        10,
        13,
        14
      ],
      "pre_event_min_campus_vpu": 0.8249743551054134,
      "min_campus_vpu": 0.8249743551054134,
      "final_min_campus_vpu": 0.8378748844214318,
      "max_campus_v_drop_pu": 0.0,
      "max_abs_campus_freq_dev_hz": 0.6337978083847995,
      "voltage_settling_time_s": 0.0
    }
  ]
}