{
  "meta": {
    "title": "Source-backed v1 assumptions for DC backbone comparison",
    "status": "source_backed_v1_with_direct_perimeter_alt",
    "warning": "This file mixes public-source values with explicitly labeled engineering proxies where public data is not available. Dynamic frequencies are source-backed; dynamic amplitudes are sensitivity cases, not measured universal constants. The advanced architectures use an NVIDIA-style 800 VDC downstream structure, while the 69 kV subtransmission assumption is a user-specified scenario input rather than a direct NVIDIA-published value. Direct-perimeter alternative added for SST + 800 VDC baseline vs direct 800 VDC vs MVDC backbone."
  },
  "global": {
    "base_it_load_mw": 100.0,
    "base_it_load_mw_note": "Reference hyperscale campus anchor. IEA chart notes use 100 MW as the representative hyperscale data center size.",
    "base_it_load_mw_source_ids": [
      "iea_2025_energy_ai"
    ],
    "electricity_price_per_mwh": 92.9,
    "electricity_price_per_mwh_note": "U.S. industrial average revenue per kWh for January 2026 converted from 9.29 cents/kWh.",
    "electricity_price_per_mwh_source_ids": [
      "eia_electricity_monthly_2026_01"
    ],
    "default_power_factor": 0.98,
    "default_power_factor_note": "Engineering assumption for AC conductor current calculations; replace with site-specific measured PF.",
    "default_power_factor_source_ids": [],
    "scalable_unit_tdp_mw": 1.2,
    "scalable_unit_tdp_mw_source_ids": [
      "nvidia_dgx_superpod_gb200_2025"
    ],
    "racks_per_scalable_unit": 8,
    "racks_per_scalable_unit_source_ids": [
      "nvidia_dgx_superpod_gb200_2025"
    ]
  },
  "reference_context": {
    "equivalent_scalable_units": 83.33333333333334,
    "equivalent_racks": 666.6666666666667
  },
  "results": [
    {
      "name": "traditional_ac",
      "display_name": "Traditional AC-centric",
      "annual_delivered_mwh": 876000.0,
      "annual_input_mwh": 1001356.9908572424,
      "annual_loss_mwh": 125356.99085724236,
      "annual_loss_cost_usd": 11645664.450637816,
      "average_total_efficiency": 0.8748128869106644,
      "full_load_total_efficiency": 0.8748128869106644,
      "full_load_input_mw": 114.3101587736578,
      "full_load_loss_mw": 14.310158773657804,
      "full_load_breakdown": [
        {
          "name": "MV AC campus feeder",
          "element_type": "conductor",
          "load_ratio": null,
          "efficiency": null,
          "downstream_mw": 114.2873061721555,
          "upstream_mw": 114.3101587736578,
          "loss_mw": 0.022852601502311116
        },
        {
          "name": "MV/LV transformer",
          "element_type": "stage",
          "load_ratio": 0.9944723598885009,
          "efficiency": 0.9919723617994425,
          "downstream_mw": 113.36984902728909,
          "upstream_mw": 114.2873061721555,
          "loss_mw": 0.917457144866404
        },
        {
          "name": "Facility UPS",
          "element_type": "stage",
          "load_ratio": 0.9993505856494833,
          "efficiency": 0.9520155859444124,
          "downstream_mw": 107.9298632501442,
          "upstream_mw": 113.36984902728909,
          "loss_mw": 5.439985777144898
        },
        {
          "name": "LV AC distribution",
          "element_type": "conductor",
          "load_ratio": null,
          "efficiency": null,
          "downstream_mw": 107.46018221063821,
          "upstream_mw": 107.9298632501442,
          "loss_mw": 0.4696810395059826
        },
        {
          "name": "PDU / transformer stage",
          "element_type": "stage",
          "load_ratio": 0.9985465725835242,
          "efficiency": 0.9849781985887528,
          "downstream_mw": 105.84593669385356,
          "upstream_mw": 107.46018221063821,
          "loss_mw": 1.6142455167846492
        },
        {
          "name": "Server PSU AC/DC",
          "element_type": "stage",
          "load_ratio": 0.9920214507783999,
          "efficiency": 0.974720750777244,
          "downstream_mw": 103.17023088095358,
          "upstream_mw": 105.84593669385356,
          "loss_mw": 2.6757058128999773
        },
        {
          "name": "Board DC/DC",
          "element_type": "stage",
          "load_ratio": 0.970873786407767,
          "efficiency": 0.9692718446601941,
          "downstream_mw": 100.0,
          "upstream_mw": 103.17023088095358,
          "loss_mw": 3.170230880953582
        }
      ],
      "load_bins": [
        {
          "name": "reference_continuous_operation",
          "load_fraction": 1.0,
          "delivered_it_mw": 100.0,
          "upstream_input_mw": 114.3101587736578,
          "total_loss_mw": 14.310158773657804,
          "total_efficiency": 0.8748128869106644,
          "hours": 8760.0,
          "element_results": [
            {
              "name": "MV AC campus feeder",
              "element_type": "conductor",
              "load_ratio": null,
              "efficiency": null,
              "downstream_mw": 114.2873061721555,
              "upstream_mw": 114.3101587736578,
              "loss_mw": 0.022852601502311116
            },
            {
              "name": "MV/LV transformer",
              "element_type": "stage",
              "load_ratio": 0.9944723598885009,
              "efficiency": 0.9919723617994425,
              "downstream_mw": 113.36984902728909,
              "upstream_mw": 114.2873061721555,
              "loss_mw": 0.917457144866404
            },
            {
              "name": "Facility UPS",
              "element_type": "stage",
              "load_ratio": 0.9993505856494833,
              "efficiency": 0.9520155859444124,
              "downstream_mw": 107.9298632501442,
              "upstream_mw": 113.36984902728909,
              "loss_mw": 5.439985777144898
            },
            {
              "name": "LV AC distribution",
              "element_type": "conductor",
              "load_ratio": null,
              "efficiency": null,
              "downstream_mw": 107.46018221063821,
              "upstream_mw": 107.9298632501442,
              "loss_mw": 0.4696810395059826
            },
            {
              "name": "PDU / transformer stage",
              "element_type": "stage",
              "load_ratio": 0.9985465725835242,
              "efficiency": 0.9849781985887528,
              "downstream_mw": 105.84593669385356,
              "upstream_mw": 107.46018221063821,
              "loss_mw": 1.6142455167846492
            },
            {
              "name": "Server PSU AC/DC",
              "element_type": "stage",
              "load_ratio": 0.9920214507783999,
              "efficiency": 0.974720750777244,
              "downstream_mw": 103.17023088095358,
              "upstream_mw": 105.84593669385356,
              "loss_mw": 2.6757058128999773
            },
            {
              "name": "Board DC/DC",
              "element_type": "stage",
              "load_ratio": 0.970873786407767,
              "efficiency": 0.9692718446601941,
              "downstream_mw": 100.0,
              "upstream_mw": 103.17023088095358,
              "loss_mw": 3.170230880953582
            }
          ]
        }
      ],
      "element_annual_losses_mwh": {
        "MV AC campus feeder": 200.1887891602454,
        "MV/LV transformer": 8036.924589029699,
        "Facility UPS": 47654.275407789304,
        "LV AC distribution": 4114.405906072408,
        "PDU / transformer stage": 14140.790727033527,
        "Server PSU AC/DC": 23439.1829210038,
        "Board DC/DC": 27771.22251715338
      },
      "innovation_metrics": {
        "ac_harmonic_injection_points": 4,
        "major_conversion_stages": 5,
        "downstream_reactive_coordination_points": 4,
        "dc_native_resource_path": "Indirect; extra interfaces required"
      },
      "native_buffer_anchor": "LV AC distribution",
      "dynamic_cases": [
        {
          "case_name": "electromechanical_band_reference",
          "frequency_hz": 1.0,
          "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
          "source_ids": [
            "pnnl_38817_2026",
            "arxiv_2508_14318"
          ],
          "it_amplitude_fraction": 0.05,
          "it_peak_mw": 5.0,
          "raw_pcc_peak_mw": 5.613710440910751,
          "raw_pcc_peak_to_peak_mw": 11.050510408875553,
          "raw_pcc_peak_fraction_of_base_input": 0.049109462370936725,
          "native_buffer_anchor": "LV AC distribution",
          "native_buffer_marginal_efficiency": 0.9865502531114175,
          "native_buffer_peak_mw": 5.068165543752912,
          "native_buffer_energy_kwh": 0.2240621107489721,
          "emt_relevant": false
        },
        {
          "case_name": "electromechanical_band_reference",
          "frequency_hz": 1.0,
          "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
          "source_ids": [
            "pnnl_38817_2026",
            "arxiv_2508_14318"
          ],
          "it_amplitude_fraction": 0.1,
          "it_peak_mw": 10.0,
          "raw_pcc_peak_mw": 11.35293347624706,
          "raw_pcc_peak_to_peak_mw": 22.2545210235635,
          "raw_pcc_peak_fraction_of_base_input": 0.09931692509260416,
          "native_buffer_anchor": "LV AC distribution",
          "native_buffer_marginal_efficiency": 0.9865502531114175,
          "native_buffer_peak_mw": 10.136331087505823,
          "native_buffer_energy_kwh": 0.4481242214979442,
          "emt_relevant": false
        },
        {
          "case_name": "electromechanical_band_reference",
          "frequency_hz": 1.0,
          "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
          "source_ids": [
            "pnnl_38817_2026",
            "arxiv_2508_14318"
          ],
          "it_amplitude_fraction": 0.15,
          "it_peak_mw": 15.0,
          "raw_pcc_peak_mw": 17.094754254484343,
          "raw_pcc_peak_to_peak_mw": 33.48933229827318,
          "raw_pcc_peak_fraction_of_base_input": 0.1495471132039381,
          "native_buffer_anchor": "LV AC distribution",
          "native_buffer_marginal_efficiency": 0.9865502531114175,
          "native_buffer_peak_mw": 15.204496631258735,
          "native_buffer_energy_kwh": 0.6721863322469162,
          "emt_relevant": false
        },
        {
          "case_name": "measured_14_8hz_case",
          "frequency_hz": 14.8,
          "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
          "source_ids": [
            "segan_2025_14_8hz",
            "pnnl_38817_2026"
          ],
          "it_amplitude_fraction": 0.02,
          "it_peak_mw": 2.0,
          "raw_pcc_peak_mw": 2.200712655501519,
          "raw_pcc_peak_to_peak_mw": 4.3720878185044825,
          "raw_pcc_peak_fraction_of_base_input": 0.019252117914201183,
          "native_buffer_anchor": "LV AC distribution",
          "native_buffer_marginal_efficiency": 0.9865502531114175,
          "native_buffer_peak_mw": 2.0272662175011646,
          "native_buffer_energy_kwh": 0.006055732722945191,
          "emt_relevant": true
        },
        {
          "case_name": "measured_14_8hz_case",
          "frequency_hz": 14.8,
          "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
          "source_ids": [
            "segan_2025_14_8hz",
            "pnnl_38817_2026"
          ],
          "it_amplitude_fraction": 0.05,
          "it_peak_mw": 5.0,
          "raw_pcc_peak_mw": 5.613710440910751,
          "raw_pcc_peak_to_peak_mw": 11.050510408875553,
          "raw_pcc_peak_fraction_of_base_input": 0.049109462370936725,
          "native_buffer_anchor": "LV AC distribution",
          "native_buffer_marginal_efficiency": 0.9865502531114175,
          "native_buffer_peak_mw": 5.068165543752912,
          "native_buffer_energy_kwh": 0.015139331807362977,
          "emt_relevant": true
        },
        {
          "case_name": "measured_14_8hz_case",
          "frequency_hz": 14.8,
          "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
          "source_ids": [
            "segan_2025_14_8hz",
            "pnnl_38817_2026"
          ],
          "it_amplitude_fraction": 0.1,
          "it_peak_mw": 10.0,
          "raw_pcc_peak_mw": 11.35293347624706,
          "raw_pcc_peak_to_peak_mw": 22.2545210235635,
          "raw_pcc_peak_fraction_of_base_input": 0.09931692509260416,
          "native_buffer_anchor": "LV AC distribution",
          "native_buffer_marginal_efficiency": 0.9865502531114175,
          "native_buffer_peak_mw": 10.136331087505823,
          "native_buffer_energy_kwh": 0.030278663614725955,
          "emt_relevant": true
        }
      ],
      "notes": "AC remains the dominant campus distribution domain and power quality ownership is distributed across multiple downstream AC interfaces. This baseline is intentionally not modeled as an 800 VDC data-center architecture.",
      "efficiency_gap_vs_best_pct_points": 4.6858184538623,
      "opendss_validation": {
        "tool": "OpenDSS",
        "tool_version": "DSS C-API Library version 0.14.5 revision 87d85c2622c8281b92255335bc7c09b11191b21d based on OpenDSS SVN 3723 [FPC 3.2.2] (64-bit build) MVMULT INCREMENTAL_Y CONTEXT_API PM 20240329033829; License Status: Open \nDSS-Python version: 0.15.7\nOpenDSSDirect.py version: 0.9.4",
        "method": "quasi_static_snapshot_series",
        "note": "OpenDSS is used as an AC-side quasi-static cross-check layer for the source-to-PCC feeder boundary. The downstream DC network remains represented by an equivalent load at that AC boundary; this is not an EMT model of the MVDC backbone or the 800 VDC plant.",
        "source_ids": [
          "opendss_epri_2026",
          "opendss_quasi_static_local_2026"
        ],
        "power_factor": 0.98,
        "ac_boundary": {
          "name": "MV AC campus feeder",
          "voltage_kv": 69.0,
          "length_m": 800.0,
          "resistance_ohm_per_km": 0.08,
          "reactance_ohm_per_km": 0.08,
          "circuits": 8,
          "is_synthetic_stub": false,
          "boundary_note": "Uses the first modeled AC feeder segment: MV AC campus feeder."
        },
        "base_snapshot": {
          "equivalent_ac_load_mw": 114.2873061721555,
          "source_power_mw": 114.47980234391281,
          "source_reactive_mvar": 23.396056273482415,
          "pcc_voltage_min_pu": 0.9706838049358012,
          "pcc_voltage_max_pu": 0.9706838049366415,
          "feeder_loss_mw": 0.19402376831204443,
          "peak_line_current_a": 1005.2603601519231
        },
        "dynamic_cases": [
          {
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.05,
            "time_step_s": 0.015625,
            "simulated_duration_s": 2.0,
            "steps": 129,
            "source_power_base_mw": 114.47980234391281,
            "source_power_peak_mw": 5.633037132192868,
            "source_power_peak_to_peak_mw": 11.08465241172074,
            "source_power_peak_fraction_of_base": 0.0492055106390773,
            "minimum_pcc_voltage_pu": 0.9691116144534607,
            "maximum_pcc_voltage_pu": 0.972192776568855,
            "max_pcc_voltage_swing_from_base_pct": 0.16196731359337507,
            "base_feeder_loss_mw": 0.19402376831204443,
            "peak_feeder_loss_mw": 0.21424317147924005,
            "average_feeder_loss_mw": 0.1944387010883732,
            "peak_feeder_current_a": 1056.3418825402732,
            "analytical_raw_pcc_peak_mw": 5.613710440910751,
            "analytical_raw_pcc_peak_fraction_of_base_input": 0.049109462370936725
          },
          {
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.1,
            "time_step_s": 0.015625,
            "simulated_duration_s": 2.0,
            "steps": 129,
            "source_power_base_mw": 114.47980234391281,
            "source_power_peak_mw": 11.391425709075719,
            "source_power_peak_to_peak_mw": 22.323389926996683,
            "source_power_peak_fraction_of_base": 0.09950598687141628,
            "minimum_pcc_voltage_pu": 0.9674907216029837,
            "maximum_pcc_voltage_pu": 0.9736975012065903,
            "max_pcc_voltage_swing_from_base_pct": 0.32895195289971074,
            "base_feeder_loss_mw": 0.19402376831204443,
            "peak_feeder_loss_mw": 0.23602369420789926,
            "average_feeder_loss_mw": 0.1955156939560151,
            "peak_feeder_current_a": 1108.7374772684436,
            "analytical_raw_pcc_peak_mw": 11.35293347624706,
            "analytical_raw_pcc_peak_fraction_of_base_input": 0.09931692509260416
          },
          {
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.15,
            "time_step_s": 0.015625,
            "simulated_duration_s": 2.0,
            "steps": 129,
            "source_power_base_mw": 114.47980234391281,
            "source_power_peak_mw": 17.153414205547108,
            "source_power_peak_to_peak_mw": 33.59313910857183,
            "source_power_peak_fraction_of_base": 0.14983790899652266,
            "minimum_pcc_voltage_pu": 0.9658547020669817,
            "maximum_pcc_voltage_pu": 0.9751975430522699,
            "max_pcc_voltage_swing_from_base_pct": 0.497494945755166,
            "base_feeder_loss_mw": 0.19402376831204443,
            "peak_feeder_loss_mw": 0.25895458745263517,
            "average_feeder_loss_mw": 0.19711349618743387,
            "peak_feeder_current_a": 1161.3487535870693,
            "analytical_raw_pcc_peak_mw": 17.094754254484343,
            "analytical_raw_pcc_peak_fraction_of_base_input": 0.1495471132039381
          },
          {
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.02,
            "time_step_s": 0.001055743243243243,
            "simulated_duration_s": 0.13513513513513511,
            "steps": 129,
            "source_power_base_mw": 114.47980234391281,
            "source_power_peak_mw": 2.2091101641118485,
            "source_power_peak_to_peak_mw": 4.385585814389643,
            "source_power_peak_fraction_of_base": 0.019296942507599574,
            "minimum_pcc_voltage_pu": 0.9700687891906872,
            "maximum_pcc_voltage_pu": 0.9712876817279238,
            "max_pcc_voltage_swing_from_base_pct": 0.0633590198978027,
            "base_feeder_loss_mw": 0.19402376831204443,
            "peak_feeder_loss_mw": 0.20182585477558523,
            "average_feeder_loss_mw": 0.19408738655539404,
            "peak_feeder_current_a": 1025.2728473670597,
            "analytical_raw_pcc_peak_mw": 2.200712655501519,
            "analytical_raw_pcc_peak_fraction_of_base_input": 0.019252117914201183
          },
          {
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.05,
            "time_step_s": 0.001055743243243243,
            "simulated_duration_s": 0.13513513513513511,
            "steps": 129,
            "source_power_base_mw": 114.47980234391281,
            "source_power_peak_mw": 5.633037132192868,
            "source_power_peak_to_peak_mw": 11.08465241172074,
            "source_power_peak_fraction_of_base": 0.0492055106390773,
            "minimum_pcc_voltage_pu": 0.9691116144534607,
            "maximum_pcc_voltage_pu": 0.972192776568855,
            "max_pcc_voltage_swing_from_base_pct": 0.16196731359337507,
            "base_feeder_loss_mw": 0.19402376831204443,
            "peak_feeder_loss_mw": 0.21424317147924005,
            "average_feeder_loss_mw": 0.1944387011698883,
            "peak_feeder_current_a": 1056.3418825402732,
            "analytical_raw_pcc_peak_mw": 5.613710440910751,
            "analytical_raw_pcc_peak_fraction_of_base_input": 0.049109462370936725
          },
          {
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.1,
            "time_step_s": 0.001055743243243243,
            "simulated_duration_s": 0.13513513513513511,
            "steps": 129,
            "source_power_base_mw": 114.47980234391281,
            "source_power_peak_mw": 11.391425709075719,
            "source_power_peak_to_peak_mw": 22.323389926996683,
            "source_power_peak_fraction_of_base": 0.09950598687141628,
            "minimum_pcc_voltage_pu": 0.9674907216029837,
            "maximum_pcc_voltage_pu": 0.9736975012065903,
            "max_pcc_voltage_swing_from_base_pct": 0.32895195289971074,
            "base_feeder_loss_mw": 0.19402376831204443,
            "peak_feeder_loss_mw": 0.23602369420789926,
            "average_feeder_loss_mw": 0.1955156939559284,
            "peak_feeder_current_a": 1108.7374772684436,
            "analytical_raw_pcc_peak_mw": 11.35293347624706,
            "analytical_raw_pcc_peak_fraction_of_base_input": 0.09931692509260416
          }
        ]
      },
      "opendss_harmonics_validation": {
        "tool": "OpenDSS",
        "method": "harmonic_sensitivity_scan",
        "note": "OpenDSS harmonic mode is used as a standardized AC-boundary harmonic-sensitivity scan. A fixed three-phase harmonic current probe is injected at the PCC and the resulting harmonic voltage distortion is compared across scenarios. This is a structural sensitivity study, not a site-specific IEEE 519 compliance assessment or a vendor-specific converter-spectrum model.",
        "source_ids": [
          "opendss_epri_2026",
          "opendss_harmonic_scan_local_2026"
        ],
        "ac_boundary": {
          "name": "MV AC campus feeder",
          "voltage_kv": 69.0,
          "length_m": 800.0,
          "is_synthetic_stub": false,
          "boundary_note": "Uses the first modeled AC feeder segment: MV AC campus feeder."
        },
        "base_case": {
          "equivalent_ac_load_mw": 114.2873061721555,
          "source_power_mw": 114.47980234391281,
          "pcc_voltage_min_pu": 0.9706838049358012,
          "base_avg_voltage_pu": 0.9706838049363306
        },
        "probe_current_amps_per_phase": 10.0,
        "scan_type": "pos",
        "harmonic_orders": [
          5,
          7,
          11,
          13
        ],
        "harmonics": [
          {
            "order": 5,
            "frequency_hz": 300.0,
            "pcc_avg_voltage_pu": 0.053983117000305635,
            "pcc_max_voltage_pu": 0.0558244959654937,
            "avg_voltage_pct_of_fundamental": 5.561349300954549,
            "max_voltage_pct_of_fundamental": 5.751048454873043,
            "transfer_impedance_ohm_ln": 215.0534532095685,
            "peak_line_current_a": 187.12633795925782
          },
          {
            "order": 7,
            "frequency_hz": 420.0,
            "pcc_avg_voltage_pu": 0.05064547497147598,
            "pcc_max_voltage_pu": 0.0506454749740667,
            "avg_voltage_pct_of_fundamental": 5.217504888195588,
            "max_voltage_pct_of_fundamental": 5.217504888462485,
            "transfer_impedance_ohm_ln": 201.75723239532496,
            "peak_line_current_a": 121.34811211739377
          },
          {
            "order": 11,
            "frequency_hz": 660.0,
            "pcc_avg_voltage_pu": 0.04984986235407731,
            "pcc_max_voltage_pu": 0.05395544909709657,
            "avg_voltage_pct_of_fundamental": 5.135540749785878,
            "max_voltage_pct_of_fundamental": 5.558498949164567,
            "transfer_impedance_ohm_ln": 198.58773699942705,
            "peak_line_current_a": 82.30503302042212
          },
          {
            "order": 13,
            "frequency_hz": 780.0,
            "pcc_avg_voltage_pu": 0.03860906340314435,
            "pcc_max_voltage_pu": 0.03860906340734424,
            "avg_voltage_pct_of_fundamental": 3.9775118536851255,
            "max_voltage_pct_of_fundamental": 3.977511854117799,
            "transfer_impedance_ohm_ln": 153.80757672785657,
            "peak_line_current_a": 49.83879655461776
          }
        ],
        "probe_thdv_percent": 10.017252250217595,
        "worst_single_harmonic_percent": 5.751048454873043,
        "worst_single_harmonic_order": 5,
        "max_transfer_impedance_ohm_ln": 215.0534532095685,
        "interpretation": "The scan injects the same harmonic current probe at the PCC for each scenario. Lower resulting harmonic voltage indicates a less sensitive AC boundary. This is a structural sensitivity result, not a site-specific converter-spectrum or IEEE 519 compliance result."
      }
    },
    {
      "name": "ac_fed_sst_800vdc",
      "display_name": "AC-fed SST + 800 VDC baseline",
      "annual_delivered_mwh": 876000.0,
      "annual_input_mwh": 954058.5320692603,
      "annual_loss_mwh": 78058.53206926027,
      "annual_loss_cost_usd": 7251637.6292342795,
      "average_total_efficiency": 0.9181826591918224,
      "full_load_total_efficiency": 0.9181826591918224,
      "full_load_input_mw": 108.91079133210734,
      "full_load_loss_mw": 8.910791332107337,
      "full_load_breakdown": [
        {
          "name": "MV AC campus feeder",
          "element_type": "conductor",
          "load_ratio": null,
          "efficiency": null,
          "downstream_mw": 108.89004620890702,
          "upstream_mw": 108.91079133210734,
          "loss_mw": 0.020745123200308194
        },
        {
          "name": "SST grid-side rectifier",
          "element_type": "stage",
          "load_ratio": 1.0074873434282052,
          "efficiency": 0.99,
          "downstream_mw": 107.80114574681795,
          "upstream_mw": 108.89004620890702,
          "loss_mw": 1.0889004620890717
        },
        {
          "name": "SST isolated high-frequency link",
          "element_type": "stage",
          "load_ratio": 1.0068220215976393,
          "efficiency": 0.99,
          "downstream_mw": 106.72313428934977,
          "upstream_mw": 107.80114574681795,
          "loss_mw": 1.078011457468179
        },
        {
          "name": "800 VDC facility bus",
          "element_type": "conductor",
          "load_ratio": null,
          "efficiency": null,
          "downstream_mw": 106.159640822373,
          "upstream_mw": 106.72313428934977,
          "loss_mw": 0.5634934669767623
        },
        {
          "name": "Rack / node DC/DC",
          "element_type": "stage",
          "load_ratio": 0.9920214507783999,
          "efficiency": 0.971840429015568,
          "downstream_mw": 103.17023088095358,
          "upstream_mw": 106.159640822373,
          "loss_mw": 2.9894099414194244
        },
        {
          "name": "Board DC/DC",
          "element_type": "stage",
          "load_ratio": 0.970873786407767,
          "efficiency": 0.9692718446601941,
          "downstream_mw": 100.0,
          "upstream_mw": 103.17023088095358,
          "loss_mw": 3.170230880953582
        }
      ],
      "load_bins": [
        {
          "name": "reference_continuous_operation",
          "load_fraction": 1.0,
          "delivered_it_mw": 100.0,
          "upstream_input_mw": 108.91079133210734,
          "total_loss_mw": 8.910791332107337,
          "total_efficiency": 0.9181826591918224,
          "hours": 8760.0,
          "element_results": [
            {
              "name": "MV AC campus feeder",
              "element_type": "conductor",
              "load_ratio": null,
              "efficiency": null,
              "downstream_mw": 108.89004620890702,
              "upstream_mw": 108.91079133210734,
              "loss_mw": 0.020745123200308194
            },
            {
              "name": "SST grid-side rectifier",
              "element_type": "stage",
              "load_ratio": 1.0074873434282052,
              "efficiency": 0.99,
              "downstream_mw": 107.80114574681795,
              "upstream_mw": 108.89004620890702,
              "loss_mw": 1.0889004620890717
            },
            {
              "name": "SST isolated high-frequency link",
              "element_type": "stage",
              "load_ratio": 1.0068220215976393,
              "efficiency": 0.99,
              "downstream_mw": 106.72313428934977,
              "upstream_mw": 107.80114574681795,
              "loss_mw": 1.078011457468179
            },
            {
              "name": "800 VDC facility bus",
              "element_type": "conductor",
              "load_ratio": null,
              "efficiency": null,
              "downstream_mw": 106.159640822373,
              "upstream_mw": 106.72313428934977,
              "loss_mw": 0.5634934669767623
            },
            {
              "name": "Rack / node DC/DC",
              "element_type": "stage",
              "load_ratio": 0.9920214507783999,
              "efficiency": 0.971840429015568,
              "downstream_mw": 103.17023088095358,
              "upstream_mw": 106.159640822373,
              "loss_mw": 2.9894099414194244
            },
            {
              "name": "Board DC/DC",
              "element_type": "stage",
              "load_ratio": 0.970873786407767,
              "efficiency": 0.9692718446601941,
              "downstream_mw": 100.0,
              "upstream_mw": 103.17023088095358,
              "loss_mw": 3.170230880953582
            }
          ]
        }
      ],
      "element_annual_losses_mwh": {
        "MV AC campus feeder": 181.72727923469978,
        "SST grid-side rectifier": 9538.768047900268,
        "SST isolated high-frequency link": 9443.380367421247,
        "800 VDC facility bus": 4936.202770716438,
        "Rack / node DC/DC": 26187.23108683416,
        "Board DC/DC": 27771.22251715338
      },
      "innovation_metrics": {
        "ac_harmonic_injection_points": 1,
        "major_conversion_stages": 4,
        "downstream_reactive_coordination_points": 1,
        "dc_native_resource_path": "800 VDC facility-side path delivered through an AC-fed SST baseline"
      },
      "native_buffer_anchor": "800 VDC facility bus",
      "dynamic_cases": [
        {
          "case_name": "electromechanical_band_reference",
          "frequency_hz": 1.0,
          "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
          "source_ids": [
            "pnnl_38817_2026",
            "arxiv_2508_14318"
          ],
          "it_amplitude_fraction": 0.05,
          "it_peak_mw": 5.0,
          "raw_pcc_peak_mw": 5.371591763537111,
          "raw_pcc_peak_to_peak_mw": 10.546723856458144,
          "raw_pcc_peak_fraction_of_base_input": 0.04932102409537396,
          "native_buffer_anchor": "800 VDC facility bus",
          "native_buffer_marginal_efficiency": 0.9741553459069717,
          "native_buffer_peak_mw": 5.132651605319509,
          "native_buffer_energy_kwh": 0.2269130205986533,
          "emt_relevant": false
        },
        {
          "case_name": "electromechanical_band_reference",
          "frequency_hz": 1.0,
          "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
          "source_ids": [
            "pnnl_38817_2026",
            "arxiv_2508_14318"
          ],
          "it_amplitude_fraction": 0.1,
          "it_peak_mw": 10.0,
          "raw_pcc_peak_mw": 10.84632629744496,
          "raw_pcc_peak_to_peak_mw": 21.212851769213486,
          "raw_pcc_peak_fraction_of_base_input": 0.09958908722250208,
          "native_buffer_anchor": "800 VDC facility bus",
          "native_buffer_marginal_efficiency": 0.9741553459069717,
          "native_buffer_peak_mw": 10.265303210639019,
          "native_buffer_energy_kwh": 0.4538260411973066,
          "emt_relevant": false
        },
        {
          "case_name": "electromechanical_band_reference",
          "frequency_hz": 1.0,
          "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
          "source_ids": [
            "pnnl_38817_2026",
            "arxiv_2508_14318"
          ],
          "it_amplitude_fraction": 0.15,
          "it_peak_mw": 15.0,
          "raw_pcc_peak_mw": 16.324036300130047,
          "raw_pcc_peak_to_peak_mw": 31.910398757568473,
          "raw_pcc_peak_fraction_of_base_input": 0.14988447058797244,
          "native_buffer_anchor": "800 VDC facility bus",
          "native_buffer_marginal_efficiency": 0.9741553459069717,
          "native_buffer_peak_mw": 15.397954815958528,
          "native_buffer_energy_kwh": 0.6807390617959598,
          "emt_relevant": false
        },
        {
          "case_name": "measured_14_8hz_case",
          "frequency_hz": 14.8,
          "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
          "source_ids": [
            "segan_2025_14_8hz",
            "pnnl_38817_2026"
          ],
          "it_amplitude_fraction": 0.02,
          "it_peak_mw": 2.0,
          "raw_pcc_peak_mw": 2.116115820157134,
          "raw_pcc_peak_to_peak_mw": 4.1899690835766705,
          "raw_pcc_peak_fraction_of_base_input": 0.019429808509097615,
          "native_buffer_anchor": "800 VDC facility bus",
          "native_buffer_marginal_efficiency": 0.9741553459069717,
          "native_buffer_peak_mw": 2.0530606421278037,
          "native_buffer_energy_kwh": 0.006132784340504142,
          "emt_relevant": true
        },
        {
          "case_name": "measured_14_8hz_case",
          "frequency_hz": 14.8,
          "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
          "source_ids": [
            "segan_2025_14_8hz",
            "pnnl_38817_2026"
          ],
          "it_amplitude_fraction": 0.05,
          "it_peak_mw": 5.0,
          "raw_pcc_peak_mw": 5.371591763537111,
          "raw_pcc_peak_to_peak_mw": 10.546723856458144,
          "raw_pcc_peak_fraction_of_base_input": 0.04932102409537396,
          "native_buffer_anchor": "800 VDC facility bus",
          "native_buffer_marginal_efficiency": 0.9741553459069717,
          "native_buffer_peak_mw": 5.132651605319509,
          "native_buffer_energy_kwh": 0.015331960851260356,
          "emt_relevant": true
        },
        {
          "case_name": "measured_14_8hz_case",
          "frequency_hz": 14.8,
          "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
          "source_ids": [
            "segan_2025_14_8hz",
            "pnnl_38817_2026"
          ],
          "it_amplitude_fraction": 0.1,
          "it_peak_mw": 10.0,
          "raw_pcc_peak_mw": 10.84632629744496,
          "raw_pcc_peak_to_peak_mw": 21.212851769213486,
          "raw_pcc_peak_fraction_of_base_input": 0.09958908722250208,
          "native_buffer_anchor": "800 VDC facility bus",
          "native_buffer_marginal_efficiency": 0.9741553459069717,
          "native_buffer_peak_mw": 10.265303210639019,
          "native_buffer_energy_kwh": 0.030663921702520712,
          "emt_relevant": true
        }
      ],
      "notes": "This comparison case is modeled as an explicit AC-fed SST-style chain feeding the 800 VDC facility side: a 69 kV AC campus feeder, a grid-side rectifier stage, an isolated high-frequency SST stage, and then the 800 VDC facility bus. This is the intended baseline advanced architecture for comparison against the MVDC backbone.",
      "efficiency_gap_vs_best_pct_points": 0.348841225746499,
      "opendss_validation": {
        "tool": "OpenDSS",
        "tool_version": "DSS C-API Library version 0.14.5 revision 87d85c2622c8281b92255335bc7c09b11191b21d based on OpenDSS SVN 3723 [FPC 3.2.2] (64-bit build) MVMULT INCREMENTAL_Y CONTEXT_API PM 20240329033829; License Status: Open \nDSS-Python version: 0.15.7\nOpenDSSDirect.py version: 0.9.4",
        "method": "quasi_static_snapshot_series",
        "note": "OpenDSS is used as an AC-side quasi-static cross-check layer for the source-to-PCC feeder boundary. The downstream DC network remains represented by an equivalent load at that AC boundary; this is not an EMT model of the MVDC backbone or the 800 VDC plant.",
        "source_ids": [
          "opendss_epri_2026",
          "opendss_quasi_static_local_2026"
        ],
        "power_factor": 0.98,
        "ac_boundary": {
          "name": "MV AC campus feeder",
          "voltage_kv": 69.0,
          "length_m": 800.0,
          "resistance_ohm_per_km": 0.08,
          "reactance_ohm_per_km": 0.08,
          "circuits": 8,
          "is_synthetic_stub": false,
          "boundary_note": "Uses the first modeled AC feeder segment: MV AC campus feeder."
        },
        "base_snapshot": {
          "equivalent_ac_load_mw": 108.89004620890702,
          "source_power_mw": 109.04628220500337,
          "source_reactive_mvar": 22.277148663650735,
          "pcc_voltage_min_pu": 0.972188260259417,
          "pcc_voltage_max_pu": 0.9721882602602089,
          "feeder_loss_mw": 0.1755279822736308,
          "peak_line_current_a": 956.1463259500216
        },
        "dynamic_cases": [
          {
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.05,
            "time_step_s": 0.015625,
            "simulated_duration_s": 2.0,
            "steps": 129,
            "source_power_base_mw": 109.04628220500337,
            "source_power_peak_mw": 5.407087283158447,
            "source_power_peak_to_peak_mw": 10.577615263901649,
            "source_power_peak_fraction_of_base": 0.04958525108626173,
            "minimum_pcc_voltage_pu": 0.9706911160441299,
            "maximum_pcc_voltage_pu": 0.9736078048566166,
            "max_pcc_voltage_swing_from_base_pct": 0.15399735591206593,
            "base_feeder_loss_mw": 0.1755279822736308,
            "peak_feeder_loss_mw": 0.19393146426012367,
            "average_feeder_loss_mw": 0.17599463315445257,
            "peak_feeder_current_a": 1005.0212135257939,
            "analytical_raw_pcc_peak_mw": 5.371591763537111,
            "analytical_raw_pcc_peak_fraction_of_base_input": 0.04932102409537396
          },
          {
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.1,
            "time_step_s": 0.015625,
            "simulated_duration_s": 2.0,
            "steps": 129,
            "source_power_base_mw": 109.04628220500337,
            "source_power_peak_mw": 10.899147978383624,
            "source_power_peak_to_peak_mw": 21.275088906968747,
            "source_power_peak_fraction_of_base": 0.09994974388850406,
            "minimum_pcc_voltage_pu": 0.9691585367790639,
            "maximum_pcc_voltage_pu": 0.9750264977288146,
            "max_pcc_voltage_swing_from_base_pct": 0.3116395871252934,
            "base_feeder_loss_mw": 0.1755279822736308,
            "peak_feeder_loss_mw": 0.2136268112980053,
            "average_feeder_loss_mw": 0.17698754488124305,
            "peak_feeder_current_a": 1054.821289109466,
            "analytical_raw_pcc_peak_mw": 10.84632629744496,
            "analytical_raw_pcc_peak_fraction_of_base_input": 0.09958908722250208
          },
          {
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.15,
            "time_step_s": 0.015625,
            "simulated_duration_s": 2.0,
            "steps": 129,
            "source_power_base_mw": 109.04628220500337,
            "source_power_peak_mw": 16.395087317892546,
            "source_power_peak_to_peak_mw": 32.00418189243668,
            "source_power_peak_fraction_of_base": 0.150349805480487,
            "minimum_pcc_voltage_pu": 0.9676122164070975,
            "maximum_pcc_voltage_pu": 0.9764418524767271,
            "max_pcc_voltage_swing_from_base_pct": 0.4706952387080259,
            "base_feeder_loss_mw": 0.1755279822736308,
            "peak_feeder_loss_mw": 0.23435870478239657,
            "average_feeder_loss_mw": 0.17844668332560767,
            "peak_feeder_current_a": 1104.8198694145633,
            "analytical_raw_pcc_peak_mw": 16.324036300130047,
            "analytical_raw_pcc_peak_fraction_of_base_input": 0.14988447058797244
          },
          {
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.02,
            "time_step_s": 0.001055743243243243,
            "simulated_duration_s": 0.13513513513513511,
            "steps": 129,
            "source_power_base_mw": 109.04628220500337,
            "source_power_peak_mw": 2.141729806595137,
            "source_power_peak_to_peak_mw": 4.20223186263641,
            "source_power_peak_fraction_of_base": 0.01964055778232546,
            "minimum_pcc_voltage_pu": 0.9715963985110322,
            "maximum_pcc_voltage_pu": 0.9727549797380803,
            "max_pcc_voltage_swing_from_base_pct": 0.06087933506076679,
            "base_feeder_loss_mw": 0.1755279822736308,
            "peak_feeder_loss_mw": 0.18270138590546697,
            "average_feeder_loss_mw": 0.17566277311030504,
            "peak_feeder_current_a": 975.4882994433293,
            "analytical_raw_pcc_peak_mw": 2.116115820157134,
            "analytical_raw_pcc_peak_fraction_of_base_input": 0.019429808509097615
          },
          {
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.05,
            "time_step_s": 0.001055743243243243,
            "simulated_duration_s": 0.13513513513513511,
            "steps": 129,
            "source_power_base_mw": 109.04628220500337,
            "source_power_peak_mw": 5.407087283158447,
            "source_power_peak_to_peak_mw": 10.577615263901649,
            "source_power_peak_fraction_of_base": 0.04958525108626173,
            "minimum_pcc_voltage_pu": 0.9706911160441299,
            "maximum_pcc_voltage_pu": 0.9736078048566166,
            "max_pcc_voltage_swing_from_base_pct": 0.15399735591206593,
            "base_feeder_loss_mw": 0.1755279822736308,
            "peak_feeder_loss_mw": 0.19393146426012367,
            "average_feeder_loss_mw": 0.17599463496739828,
            "peak_feeder_current_a": 1005.0212135257939,
            "analytical_raw_pcc_peak_mw": 5.371591763537111,
            "analytical_raw_pcc_peak_fraction_of_base_input": 0.04932102409537396
          },
          {
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.1,
            "time_step_s": 0.001055743243243243,
            "simulated_duration_s": 0.13513513513513511,
            "steps": 129,
            "source_power_base_mw": 109.04628220500337,
            "source_power_peak_mw": 10.899147978383624,
            "source_power_peak_to_peak_mw": 21.275088906968747,
            "source_power_peak_fraction_of_base": 0.09994974388850406,
            "minimum_pcc_voltage_pu": 0.9691585367790639,
            "maximum_pcc_voltage_pu": 0.9750264977288146,
            "max_pcc_voltage_swing_from_base_pct": 0.3116395871252934,
            "base_feeder_loss_mw": 0.1755279822736308,
            "peak_feeder_loss_mw": 0.2136268112980053,
            "average_feeder_loss_mw": 0.17698754488135512,
            "peak_feeder_current_a": 1054.821289109466,
            "analytical_raw_pcc_peak_mw": 10.84632629744496,
            "analytical_raw_pcc_peak_fraction_of_base_input": 0.09958908722250208
          }
        ]
      },
      "opendss_harmonics_validation": {
        "tool": "OpenDSS",
        "method": "harmonic_sensitivity_scan",
        "note": "OpenDSS harmonic mode is used as a standardized AC-boundary harmonic-sensitivity scan. A fixed three-phase harmonic current probe is injected at the PCC and the resulting harmonic voltage distortion is compared across scenarios. This is a structural sensitivity study, not a site-specific IEEE 519 compliance assessment or a vendor-specific converter-spectrum model.",
        "source_ids": [
          "opendss_epri_2026",
          "opendss_harmonic_scan_local_2026"
        ],
        "ac_boundary": {
          "name": "MV AC campus feeder",
          "voltage_kv": 69.0,
          "length_m": 800.0,
          "is_synthetic_stub": false,
          "boundary_note": "Uses the first modeled AC feeder segment: MV AC campus feeder."
        },
        "base_case": {
          "equivalent_ac_load_mw": 108.89004620890702,
          "source_power_mw": 109.04628220500337,
          "pcc_voltage_min_pu": 0.972188260259417,
          "base_avg_voltage_pu": 0.9721882602599184
        },
        "probe_current_amps_per_phase": 10.0,
        "scan_type": "pos",
        "harmonic_orders": [
          5,
          7,
          11,
          13
        ],
        "harmonics": [
          {
            "order": 5,
            "frequency_hz": 300.0,
            "pcc_avg_voltage_pu": 0.05163648079801766,
            "pcc_max_voltage_pu": 0.05346091524368818,
            "avg_voltage_pct_of_fundamental": 5.311366420348713,
            "max_voltage_pct_of_fundamental": 5.499029090249988,
            "transfer_impedance_ohm_ln": 205.705119012309,
            "peak_line_current_a": 179.20350413348908
          },
          {
            "order": 7,
            "frequency_hz": 420.0,
            "pcc_avg_voltage_pu": 0.048562683401917196,
            "pcc_max_voltage_pu": 0.048562683404415746,
            "avg_voltage_pct_of_fundamental": 4.99519335781053,
            "max_voltage_pct_of_fundamental": 4.995193358067533,
            "transfer_impedance_ohm_ln": 193.4599805092055,
            "peak_line_current_a": 116.35767960539961
          },
          {
            "order": 11,
            "frequency_hz": 660.0,
            "pcc_avg_voltage_pu": 0.047887422845806986,
            "pcc_max_voltage_pu": 0.05213305529853559,
            "avg_voltage_pct_of_fundamental": 4.925735560003995,
            "max_voltage_pct_of_fundamental": 5.362444438960578,
            "transfer_impedance_ohm_ln": 190.76993364868628,
            "peak_line_current_a": 79.52510653892152
          },
          {
            "order": 13,
            "frequency_hz": 780.0,
            "pcc_avg_voltage_pu": 0.03676735428883845,
            "pcc_max_voltage_pu": 0.03676735429291312,
            "avg_voltage_pct_of_fundamental": 3.781917123645224,
            "max_voltage_pct_of_fundamental": 3.7819171240643477,
            "transfer_impedance_ohm_ln": 146.47072908275342,
            "peak_line_current_a": 47.461412650814836
          }
        ],
        "probe_thdv_percent": 9.577491209619101,
        "worst_single_harmonic_percent": 5.499029090249988,
        "worst_single_harmonic_order": 5,
        "max_transfer_impedance_ohm_ln": 205.705119012309,
        "interpretation": "The scan injects the same harmonic current probe at the PCC for each scenario. Lower resulting harmonic voltage indicates a less sensitive AC boundary. This is a structural sensitivity result, not a site-specific converter-spectrum or IEEE 519 compliance result."
      }
    },
    {
      "name": "ac_direct_perimeter_800vdc",
      "display_name": "Direct 69 kV AC -> 800 VDC perimeter alternative",
      "annual_delivered_mwh": 876000.0,
      "annual_input_mwh": 953208.2294793951,
      "annual_loss_mwh": 77208.22947939513,
      "annual_loss_cost_usd": 7172644.518635808,
      "average_total_efficiency": 0.9190017174719912,
      "full_load_total_efficiency": 0.9190017174719911,
      "full_load_input_mw": 108.81372482641497,
      "full_load_loss_mw": 8.813724826414969,
      "full_load_breakdown": [
        {
          "name": "MV AC campus feeder",
          "element_type": "conductor",
          "load_ratio": null,
          "efficiency": null,
          "downstream_mw": 108.79301665779849,
          "upstream_mw": 108.81372482641497,
          "loss_mw": 0.02070816861647565
        },
        {
          "name": "Perimeter 69 kV AC -> 800 VDC converter",
          "element_type": "stage",
          "load_ratio": 0.9974124699939231,
          "efficiency": 0.9809741246999392,
          "downstream_mw": 106.72313428934977,
          "upstream_mw": 108.79301665779849,
          "loss_mw": 2.0698823684487166
        },
        {
          "name": "800 VDC facility bus",
          "element_type": "conductor",
          "load_ratio": null,
          "efficiency": null,
          "downstream_mw": 106.159640822373,
          "upstream_mw": 106.72313428934977,
          "loss_mw": 0.5634934669767623
        },
        {
          "name": "Rack / node DC/DC",
          "element_type": "stage",
          "load_ratio": 0.9920214507783999,
          "efficiency": 0.971840429015568,
          "downstream_mw": 103.17023088095358,
          "upstream_mw": 106.159640822373,
          "loss_mw": 2.9894099414194244
        },
        {
          "name": "Board DC/DC",
          "element_type": "stage",
          "load_ratio": 0.970873786407767,
          "efficiency": 0.9692718446601941,
          "downstream_mw": 100.0,
          "upstream_mw": 103.17023088095358,
          "loss_mw": 3.170230880953582
        }
      ],
      "load_bins": [
        {
          "name": "reference_continuous_operation",
          "load_fraction": 1.0,
          "delivered_it_mw": 100.0,
          "upstream_input_mw": 108.81372482641497,
          "total_loss_mw": 8.813724826414969,
          "total_efficiency": 0.9190017174719911,
          "hours": 8760.0,
          "element_results": [
            {
              "name": "MV AC campus feeder",
              "element_type": "conductor",
              "load_ratio": null,
              "efficiency": null,
              "downstream_mw": 108.79301665779849,
              "upstream_mw": 108.81372482641497,
              "loss_mw": 0.02070816861647565
            },
            {
              "name": "Perimeter 69 kV AC -> 800 VDC converter",
              "element_type": "stage",
              "load_ratio": 0.9974124699939231,
              "efficiency": 0.9809741246999392,
              "downstream_mw": 106.72313428934977,
              "upstream_mw": 108.79301665779849,
              "loss_mw": 2.0698823684487166
            },
            {
              "name": "800 VDC facility bus",
              "element_type": "conductor",
              "load_ratio": null,
              "efficiency": null,
              "downstream_mw": 106.159640822373,
              "upstream_mw": 106.72313428934977,
              "loss_mw": 0.5634934669767623
            },
            {
              "name": "Rack / node DC/DC",
              "element_type": "stage",
              "load_ratio": 0.9920214507783999,
              "efficiency": 0.971840429015568,
              "downstream_mw": 103.17023088095358,
              "upstream_mw": 106.159640822373,
              "loss_mw": 2.9894099414194244
            },
            {
              "name": "Board DC/DC",
              "element_type": "stage",
              "load_ratio": 0.970873786407767,
              "efficiency": 0.9692718446601941,
              "downstream_mw": 100.0,
              "upstream_mw": 103.17023088095358,
              "loss_mw": 3.170230880953582
            }
          ]
        }
      ],
      "element_annual_losses_mwh": {
        "MV AC campus feeder": 181.4035570803267,
        "Perimeter 69 kV AC -> 800 VDC converter": 18132.169547610756,
        "800 VDC facility bus": 4936.202770716438,
        "Rack / node DC/DC": 26187.23108683416,
        "Board DC/DC": 27771.22251715338
      },
      "innovation_metrics": {
        "ac_harmonic_injection_points": 1,
        "major_conversion_stages": 3,
        "downstream_reactive_coordination_points": 1,
        "dc_native_resource_path": "Direct 800 VDC facility-side path, but AC remains upstream of the facility boundary"
      },
      "native_buffer_anchor": "800 VDC facility bus",
      "dynamic_cases": [
        {
          "case_name": "electromechanical_band_reference",
          "frequency_hz": 1.0,
          "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
          "source_ids": [
            "pnnl_38817_2026",
            "arxiv_2508_14318"
          ],
          "it_amplitude_fraction": 0.05,
          "it_peak_mw": 5.0,
          "raw_pcc_peak_mw": 5.363791109927163,
          "raw_pcc_peak_to_peak_mw": 10.548085195891929,
          "raw_pcc_peak_fraction_of_base_input": 0.049293332421840606,
          "native_buffer_anchor": "800 VDC facility bus",
          "native_buffer_marginal_efficiency": 0.9741553459069717,
          "native_buffer_peak_mw": 5.132651605319509,
          "native_buffer_energy_kwh": 0.2269130205986533,
          "emt_relevant": false
        },
        {
          "case_name": "electromechanical_band_reference",
          "frequency_hz": 1.0,
          "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
          "source_ids": [
            "pnnl_38817_2026",
            "arxiv_2508_14318"
          ],
          "it_amplitude_fraction": 0.1,
          "it_peak_mw": 10.0,
          "raw_pcc_peak_mw": 10.833500898076736,
          "raw_pcc_peak_to_peak_mw": 21.227882381924573,
          "raw_pcc_peak_fraction_of_base_input": 0.09956005931566879,
          "native_buffer_anchor": "800 VDC facility bus",
          "native_buffer_marginal_efficiency": 0.9741553459069717,
          "native_buffer_peak_mw": 10.265303210639019,
          "native_buffer_energy_kwh": 0.4538260411973066,
          "emt_relevant": false
        },
        {
          "case_name": "electromechanical_band_reference",
          "frequency_hz": 1.0,
          "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
          "source_ids": [
            "pnnl_38817_2026",
            "arxiv_2508_14318"
          ],
          "it_amplitude_fraction": 0.15,
          "it_peak_mw": 15.0,
          "raw_pcc_peak_mw": 16.306183328009425,
          "raw_pcc_peak_to_peak_mw": 31.936636481320036,
          "raw_pcc_peak_fraction_of_base_input": 0.1498541048385381,
          "native_buffer_anchor": "800 VDC facility bus",
          "native_buffer_marginal_efficiency": 0.9741553459069717,
          "native_buffer_peak_mw": 15.397954815958528,
          "native_buffer_energy_kwh": 0.6807390617959598,
          "emt_relevant": false
        },
        {
          "case_name": "measured_14_8hz_case",
          "frequency_hz": 14.8,
          "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
          "source_ids": [
            "segan_2025_14_8hz",
            "pnnl_38817_2026"
          ],
          "it_amplitude_fraction": 0.02,
          "it_peak_mw": 2.0,
          "raw_pcc_peak_mw": 2.1113030173024896,
          "raw_pcc_peak_to_peak_mw": 4.181937598595553,
          "raw_pcc_peak_fraction_of_base_input": 0.01940291099004785,
          "native_buffer_anchor": "800 VDC facility bus",
          "native_buffer_marginal_efficiency": 0.9741553459069717,
          "native_buffer_peak_mw": 2.0530606421278037,
          "native_buffer_energy_kwh": 0.006132784340504142,
          "emt_relevant": true
        },
        {
          "case_name": "measured_14_8hz_case",
          "frequency_hz": 14.8,
          "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
          "source_ids": [
            "segan_2025_14_8hz",
            "pnnl_38817_2026"
          ],
          "it_amplitude_fraction": 0.05,
          "it_peak_mw": 5.0,
          "raw_pcc_peak_mw": 5.363791109927163,
          "raw_pcc_peak_to_peak_mw": 10.548085195891929,
          "raw_pcc_peak_fraction_of_base_input": 0.049293332421840606,
          "native_buffer_anchor": "800 VDC facility bus",
          "native_buffer_marginal_efficiency": 0.9741553459069717,
          "native_buffer_peak_mw": 5.132651605319509,
          "native_buffer_energy_kwh": 0.015331960851260356,
          "emt_relevant": true
        },
        {
          "case_name": "measured_14_8hz_case",
          "frequency_hz": 14.8,
          "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
          "source_ids": [
            "segan_2025_14_8hz",
            "pnnl_38817_2026"
          ],
          "it_amplitude_fraction": 0.1,
          "it_peak_mw": 10.0,
          "raw_pcc_peak_mw": 10.833500898076736,
          "raw_pcc_peak_to_peak_mw": 21.227882381924573,
          "raw_pcc_peak_fraction_of_base_input": 0.09956005931566879,
          "native_buffer_anchor": "800 VDC facility bus",
          "native_buffer_marginal_efficiency": 0.9741553459069717,
          "native_buffer_peak_mw": 10.265303210639019,
          "native_buffer_energy_kwh": 0.030663921702520712,
          "emt_relevant": true
        }
      ],
      "notes": "This alternative restores the direct 69 kV AC -> 800 VDC perimeter-conversion shortcut so it can be compared against the explicit SST + 800 VDC baseline and the MVDC backbone.",
      "efficiency_gap_vs_best_pct_points": 0.2669353977296174,
      "opendss_validation": {
        "tool": "OpenDSS",
        "tool_version": "DSS C-API Library version 0.14.5 revision 87d85c2622c8281b92255335bc7c09b11191b21d based on OpenDSS SVN 3723 [FPC 3.2.2] (64-bit build) MVMULT INCREMENTAL_Y CONTEXT_API PM 20240329033829; License Status: Open \nDSS-Python version: 0.15.7\nOpenDSSDirect.py version: 0.9.4",
        "method": "quasi_static_snapshot_series",
        "note": "OpenDSS is used as an AC-side quasi-static cross-check layer for the source-to-PCC feeder boundary. The downstream DC network remains represented by an equivalent load at that AC boundary; this is not an EMT model of the MVDC backbone or the 800 VDC plant.",
        "source_ids": [
          "opendss_epri_2026",
          "opendss_quasi_static_local_2026"
        ],
        "power_factor": 0.98,
        "ac_boundary": {
          "name": "MV AC campus feeder",
          "voltage_kv": 69.0,
          "length_m": 800.0,
          "resistance_ohm_per_km": 0.08,
          "reactance_ohm_per_km": 0.08,
          "circuits": 8,
          "is_synthetic_stub": false,
          "boundary_note": "Uses the first modeled AC feeder segment: MV AC campus feeder."
        },
        "base_snapshot": {
          "equivalent_ac_load_mw": 108.79301665779849,
          "source_power_mw": 108.94900310837656,
          "source_reactive_mvar": 22.25714243665145,
          "pcc_voltage_min_pu": 0.9722150749568325,
          "pcc_voltage_max_pu": 0.972215074957625,
          "feeder_loss_mw": 0.17520581748452038,
          "peak_line_current_a": 955.2684692284262
        },
        "dynamic_cases": [
          {
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.05,
            "time_step_s": 0.015625,
            "simulated_duration_s": 2.0,
            "steps": 129,
            "source_power_base_mw": 108.94900310837656,
            "source_power_peak_mw": 5.399174089191163,
            "source_power_peak_to_peak_mw": 10.578947415512573,
            "source_power_peak_fraction_of_base": 0.04955689299717922,
            "minimum_pcc_voltage_pu": 0.9707203480986968,
            "maximum_pcc_voltage_pu": 0.973636946411228,
            "max_pcc_voltage_swing_from_base_pct": 0.15374446422794288,
            "base_feeder_loss_mw": 0.17520581748452038,
            "peak_feeder_loss_mw": 0.19356413077873735,
            "average_feeder_loss_mw": 0.17565836587656405,
            "peak_feeder_current_a": 1004.0689404311589,
            "analytical_raw_pcc_peak_mw": 5.363791109927163,
            "analytical_raw_pcc_peak_fraction_of_base_input": 0.049293332421840606
          },
          {
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.1,
            "time_step_s": 0.015625,
            "simulated_duration_s": 2.0,
            "steps": 129,
            "source_power_base_mw": 108.94900310837656,
            "source_power_peak_mw": 10.886176478449741,
            "source_power_peak_to_peak_mw": 21.290089774298323,
            "source_power_peak_fraction_of_base": 0.09991992737758934,
            "minimum_pcc_voltage_pu": 0.9691894266067009,
            "maximum_pcc_voltage_pu": 0.9750605001724438,
            "max_pcc_voltage_swing_from_base_pct": 0.31121183245033196,
            "base_feeder_loss_mw": 0.17520581748452038,
            "peak_feeder_loss_mw": 0.2132214233455807,
            "average_feeder_loss_mw": 0.1766266840046803,
            "peak_feeder_current_a": 1053.8199792861908,
            "analytical_raw_pcc_peak_mw": 10.833500898076736,
            "analytical_raw_pcc_peak_fraction_of_base_input": 0.09956005931566879
          },
          {
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.15,
            "time_step_s": 0.015625,
            "simulated_duration_s": 2.0,
            "steps": 129,
            "source_power_base_mw": 108.94900310837656,
            "source_power_peak_mw": 16.377052836339303,
            "source_power_peak_to_peak_mw": 32.03037588022168,
            "source_power_peak_fraction_of_base": 0.15031851939065746,
            "minimum_pcc_voltage_pu": 0.9676447921087217,
            "maximum_pcc_voltage_pu": 0.9764799737928178,
            "max_pcc_voltage_swing_from_base_pct": 0.47008969165734354,
            "base_feeder_loss_mw": 0.17520581748452038,
            "peak_feeder_loss_mw": 0.23391313739269226,
            "average_feeder_loss_mw": 0.17806362615364896,
            "peak_feeder_current_a": 1103.7691209555583,
            "analytical_raw_pcc_peak_mw": 16.306183328009425,
            "analytical_raw_pcc_peak_fraction_of_base_input": 0.1498541048385381
          },
          {
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.02,
            "time_step_s": 0.001055743243243243,
            "simulated_duration_s": 0.13513513513513511,
            "steps": 129,
            "source_power_base_mw": 108.94900310837656,
            "source_power_peak_mw": 2.136823559857163,
            "source_power_peak_to_peak_mw": 4.194164503086441,
            "source_power_peak_fraction_of_base": 0.019613062064749383,
            "minimum_pcc_voltage_pu": 0.9716246574494249,
            "maximum_pcc_voltage_pu": 0.9727808461701579,
            "max_pcc_voltage_swing_from_base_pct": 0.06072910435314222,
            "base_feeder_loss_mw": 0.17520581748452038,
            "peak_feeder_loss_mw": 0.18235569879642874,
            "average_feeder_loss_mw": 0.17534162382091348,
            "peak_feeder_current_a": 974.5650114681815,
            "analytical_raw_pcc_peak_mw": 2.1113030173024896,
            "analytical_raw_pcc_peak_fraction_of_base_input": 0.01940291099004785
          },
          {
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.05,
            "time_step_s": 0.001055743243243243,
            "simulated_duration_s": 0.13513513513513511,
            "steps": 129,
            "source_power_base_mw": 108.94900310837656,
            "source_power_peak_mw": 5.399174089191163,
            "source_power_peak_to_peak_mw": 10.578947415512573,
            "source_power_peak_fraction_of_base": 0.04955689299717922,
            "minimum_pcc_voltage_pu": 0.9707203480986968,
            "maximum_pcc_voltage_pu": 0.973636946411228,
            "max_pcc_voltage_swing_from_base_pct": 0.15374446422794288,
            "base_feeder_loss_mw": 0.17520581748452038,
            "peak_feeder_loss_mw": 0.19356413077873735,
            "average_feeder_loss_mw": 0.1756583676776037,
            "peak_feeder_current_a": 1004.0689404311589,
            "analytical_raw_pcc_peak_mw": 5.363791109927163,
            "analytical_raw_pcc_peak_fraction_of_base_input": 0.049293332421840606
          },
          {
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.1,
            "time_step_s": 0.001055743243243243,
            "simulated_duration_s": 0.13513513513513511,
            "steps": 129,
            "source_power_base_mw": 108.94900310837656,
            "source_power_peak_mw": 10.886176478449741,
            "source_power_peak_to_peak_mw": 21.290089774298323,
            "source_power_peak_fraction_of_base": 0.09991992737758934,
            "minimum_pcc_voltage_pu": 0.9691894266067009,
            "maximum_pcc_voltage_pu": 0.9750605001724438,
            "max_pcc_voltage_swing_from_base_pct": 0.31121183245033196,
            "base_feeder_loss_mw": 0.17520581748452038,
            "peak_feeder_loss_mw": 0.2132214233455807,
            "average_feeder_loss_mw": 0.17662668400468903,
            "peak_feeder_current_a": 1053.8199792861908,
            "analytical_raw_pcc_peak_mw": 10.833500898076736,
            "analytical_raw_pcc_peak_fraction_of_base_input": 0.09956005931566879
          }
        ]
      },
      "opendss_harmonics_validation": {
        "tool": "OpenDSS",
        "method": "harmonic_sensitivity_scan",
        "note": "OpenDSS harmonic mode is used as a standardized AC-boundary harmonic-sensitivity scan. A fixed three-phase harmonic current probe is injected at the PCC and the resulting harmonic voltage distortion is compared across scenarios. This is a structural sensitivity study, not a site-specific IEEE 519 compliance assessment or a vendor-specific converter-spectrum model.",
        "source_ids": [
          "opendss_epri_2026",
          "opendss_harmonic_scan_local_2026"
        ],
        "ac_boundary": {
          "name": "MV AC campus feeder",
          "voltage_kv": 69.0,
          "length_m": 800.0,
          "is_synthetic_stub": false,
          "boundary_note": "Uses the first modeled AC feeder segment: MV AC campus feeder."
        },
        "base_case": {
          "equivalent_ac_load_mw": 108.79301665779849,
          "source_power_mw": 108.94900310837656,
          "pcc_voltage_min_pu": 0.9722150749568325,
          "base_avg_voltage_pu": 0.9722150749573334
        },
        "probe_current_amps_per_phase": 10.0,
        "scan_type": "pos",
        "harmonic_orders": [
          5,
          7,
          11,
          13
        ],
        "harmonics": [
          {
            "order": 5,
            "frequency_hz": 300.0,
            "pcc_avg_voltage_pu": 0.9723750318744843,
            "pcc_max_voltage_pu": 0.9723750318747744,
            "avg_voltage_pct_of_fundamental": 100.01645283243093,
            "max_voltage_pct_of_fundamental": 100.01645283246077,
            "transfer_impedance_ohm_ln": 3873.666806201431,
            "peak_line_current_a": 945.6212168954149
          },
          {
            "order": 7,
            "frequency_hz": 420.0,
            "pcc_avg_voltage_pu": 0.04853325662680632,
            "pcc_max_voltage_pu": 0.04853325662930336,
            "avg_voltage_pct_of_fundamental": 4.992028808948087,
            "max_voltage_pct_of_fundamental": 4.992028809204927,
            "transfer_impedance_ohm_ln": 193.34275256913713,
            "peak_line_current_a": 116.28717214926237
          },
          {
            "order": 11,
            "frequency_hz": 660.0,
            "pcc_avg_voltage_pu": 0.04784905980678495,
            "pcc_max_voltage_pu": 0.05211258636862539,
            "avg_voltage_pct_of_fundamental": 4.921653761528523,
            "max_voltage_pct_of_fundamental": 5.360191146070472,
            "transfer_impedance_ohm_ln": 190.61710616343277,
            "peak_line_current_a": 79.49388270555242
          },
          {
            "order": 13,
            "frequency_hz": 780.0,
            "pcc_avg_voltage_pu": 0.03672518991776675,
            "pcc_max_voltage_pu": 0.03672518992183812,
            "avg_voltage_pct_of_fundamental": 3.7774758758372955,
            "max_voltage_pct_of_fundamental": 3.777475876256068,
            "transfer_impedance_ohm_ln": 146.30275816693307,
            "peak_line_current_a": 47.40698445884236
          }
        ],
        "probe_thdv_percent": 100.33296162554034,
        "worst_single_harmonic_percent": 100.01645283246077,
        "worst_single_harmonic_order": 5,
        "max_transfer_impedance_ohm_ln": 3873.666806201431,
        "interpretation": "The scan injects the same harmonic current probe at the PCC for each scenario. Lower resulting harmonic voltage indicates a less sensitive AC boundary. This is a structural sensitivity result, not a site-specific converter-spectrum or IEEE 519 compliance result."
      }
    },
    {
      "name": "proposed_mvdc_backbone",
      "display_name": "Proposed MVDC backbone",
      "annual_delivered_mwh": 876000.0,
      "annual_input_mwh": 950447.537235305,
      "annual_loss_mwh": 74447.53723530498,
      "annual_loss_cost_usd": 6916176.209159832,
      "average_total_efficiency": 0.9216710714492874,
      "full_load_total_efficiency": 0.9216710714492874,
      "full_load_input_mw": 108.49857730996632,
      "full_load_loss_mw": 8.498577309966322,
      "full_load_breakdown": [
        {
          "name": "Centralized MV AC/DC front end",
          "element_type": "stage",
          "load_ratio": 0.9975719450579847,
          "efficiency": 0.9929878597252899,
          "downstream_mw": 107.73777006626236,
          "upstream_mw": 108.49857730996632,
          "loss_mw": 0.7608072437039652
        },
        {
          "name": "MVDC backbone",
          "element_type": "conductor",
          "load_ratio": null,
          "efficiency": null,
          "downstream_mw": 107.69878992141703,
          "upstream_mw": 107.73777006626236,
          "loss_mw": 0.03898014484532667
        },
        {
          "name": "Isolated DC pod / DC transformer",
          "element_type": "stage",
          "load_ratio": 0.9881771693458312,
          "efficiency": 0.9909408858467291,
          "downstream_mw": 106.72313428934977,
          "upstream_mw": 107.69878992141703,
          "loss_mw": 0.9756556320672587
        },
        {
          "name": "800 VDC facility bus",
          "element_type": "conductor",
          "load_ratio": null,
          "efficiency": null,
          "downstream_mw": 106.159640822373,
          "upstream_mw": 106.72313428934977,
          "loss_mw": 0.5634934669767623
        },
        {
          "name": "Rack / node DC/DC",
          "element_type": "stage",
          "load_ratio": 0.9920214507783999,
          "efficiency": 0.971840429015568,
          "downstream_mw": 103.17023088095358,
          "upstream_mw": 106.159640822373,
          "loss_mw": 2.9894099414194244
        },
        {
          "name": "Board DC/DC",
          "element_type": "stage",
          "load_ratio": 0.970873786407767,
          "efficiency": 0.9692718446601941,
          "downstream_mw": 100.0,
          "upstream_mw": 103.17023088095358,
          "loss_mw": 3.170230880953582
        }
      ],
      "load_bins": [
        {
          "name": "reference_continuous_operation",
          "load_fraction": 1.0,
          "delivered_it_mw": 100.0,
          "upstream_input_mw": 108.49857730996632,
          "total_loss_mw": 8.498577309966322,
          "total_efficiency": 0.9216710714492874,
          "hours": 8760.0,
          "element_results": [
            {
              "name": "Centralized MV AC/DC front end",
              "element_type": "stage",
              "load_ratio": 0.9975719450579847,
              "efficiency": 0.9929878597252899,
              "downstream_mw": 107.73777006626236,
              "upstream_mw": 108.49857730996632,
              "loss_mw": 0.7608072437039652
            },
            {
              "name": "MVDC backbone",
              "element_type": "conductor",
              "load_ratio": null,
              "efficiency": null,
              "downstream_mw": 107.69878992141703,
              "upstream_mw": 107.73777006626236,
              "loss_mw": 0.03898014484532667
            },
            {
              "name": "Isolated DC pod / DC transformer",
              "element_type": "stage",
              "load_ratio": 0.9881771693458312,
              "efficiency": 0.9909408858467291,
              "downstream_mw": 106.72313428934977,
              "upstream_mw": 107.69878992141703,
              "loss_mw": 0.9756556320672587
            },
            {
              "name": "800 VDC facility bus",
              "element_type": "conductor",
              "load_ratio": null,
              "efficiency": null,
              "downstream_mw": 106.159640822373,
              "upstream_mw": 106.72313428934977,
              "loss_mw": 0.5634934669767623
            },
            {
              "name": "Rack / node DC/DC",
              "element_type": "stage",
              "load_ratio": 0.9920214507783999,
              "efficiency": 0.971840429015568,
              "downstream_mw": 103.17023088095358,
              "upstream_mw": 106.159640822373,
              "loss_mw": 2.9894099414194244
            },
            {
              "name": "Board DC/DC",
              "element_type": "stage",
              "load_ratio": 0.970873786407767,
              "efficiency": 0.9692718446601941,
              "downstream_mw": 100.0,
              "upstream_mw": 103.17023088095358,
              "loss_mw": 3.170230880953582
            }
          ]
        }
      ],
      "element_annual_losses_mwh": {
        "Centralized MV AC/DC front end": 6664.671454846735,
        "MVDC backbone": 341.4660688450616,
        "Isolated DC pod / DC transformer": 8546.743336909187,
        "800 VDC facility bus": 4936.202770716438,
        "Rack / node DC/DC": 26187.23108683416,
        "Board DC/DC": 27771.22251715338
      },
      "innovation_metrics": {
        "ac_harmonic_injection_points": 1,
        "major_conversion_stages": 3,
        "downstream_reactive_coordination_points": 1,
        "dc_native_resource_path": "Native fit for BESS, PV, and pod/rack buffering"
      },
      "native_buffer_anchor": "MVDC backbone",
      "dynamic_cases": [
        {
          "case_name": "electromechanical_band_reference",
          "frequency_hz": 1.0,
          "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
          "source_ids": [
            "pnnl_38817_2026",
            "arxiv_2508_14318"
          ],
          "it_amplitude_fraction": 0.05,
          "it_peak_mw": 5.0,
          "raw_pcc_peak_mw": 5.344037047846086,
          "raw_pcc_peak_to_peak_mw": 10.515073140494607,
          "raw_pcc_peak_fraction_of_base_input": 0.04925444351752989,
          "native_buffer_anchor": "MVDC backbone",
          "native_buffer_marginal_efficiency": 0.9694660223726058,
          "native_buffer_peak_mw": 5.157478327877172,
          "native_buffer_energy_kwh": 0.22801060271415965,
          "emt_relevant": false
        },
        {
          "case_name": "electromechanical_band_reference",
          "frequency_hz": 1.0,
          "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
          "source_ids": [
            "pnnl_38817_2026",
            "arxiv_2508_14318"
          ],
          "it_amplitude_fraction": 0.1,
          "it_peak_mw": 10.0,
          "raw_pcc_peak_mw": 10.798731342481943,
          "raw_pcc_peak_to_peak_mw": 21.16635377171025,
          "raw_pcc_peak_fraction_of_base_input": 0.09952878286718334,
          "native_buffer_anchor": "MVDC backbone",
          "native_buffer_marginal_efficiency": 0.9694660223726058,
          "native_buffer_peak_mw": 10.314956655754344,
          "native_buffer_energy_kwh": 0.4560212054283193,
          "emt_relevant": false
        },
        {
          "case_name": "electromechanical_band_reference",
          "frequency_hz": 1.0,
          "frequency_basis": "Representative test point inside the 0.1-5 Hz range that PNNL identifies as relevant to positive-sequence stability studies. This is a modeling reference point, not a directly measured universal AI-workload frequency.",
          "source_ids": [
            "pnnl_38817_2026",
            "arxiv_2508_14318"
          ],
          "it_amplitude_fraction": 0.15,
          "it_peak_mw": 15.0,
          "raw_pcc_peak_mw": 16.256484151108907,
          "raw_pcc_peak_to_peak_mw": 31.84643098125484,
          "raw_pcc_peak_fraction_of_base_input": 0.14983131165550906,
          "native_buffer_anchor": "MVDC backbone",
          "native_buffer_marginal_efficiency": 0.9694660223726058,
          "native_buffer_peak_mw": 15.472434983631516,
          "native_buffer_energy_kwh": 0.684031808142479,
          "emt_relevant": false
        },
        {
          "case_name": "measured_14_8hz_case",
          "frequency_hz": 14.8,
          "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
          "source_ids": [
            "segan_2025_14_8hz",
            "pnnl_38817_2026"
          ],
          "it_amplitude_fraction": 0.02,
          "it_peak_mw": 2.0,
          "raw_pcc_peak_mw": 2.1005222611623537,
          "raw_pcc_peak_to_peak_mw": 4.1658826141957235,
          "raw_pcc_peak_fraction_of_base_input": 0.019359906030485863,
          "native_buffer_anchor": "MVDC backbone",
          "native_buffer_marginal_efficiency": 0.9694660223726058,
          "native_buffer_peak_mw": 2.0629913311508687,
          "native_buffer_energy_kwh": 0.006162448722004315,
          "emt_relevant": true
        },
        {
          "case_name": "measured_14_8hz_case",
          "frequency_hz": 14.8,
          "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
          "source_ids": [
            "segan_2025_14_8hz",
            "pnnl_38817_2026"
          ],
          "it_amplitude_fraction": 0.05,
          "it_peak_mw": 5.0,
          "raw_pcc_peak_mw": 5.344037047846086,
          "raw_pcc_peak_to_peak_mw": 10.515073140494607,
          "raw_pcc_peak_fraction_of_base_input": 0.04925444351752989,
          "native_buffer_anchor": "MVDC backbone",
          "native_buffer_marginal_efficiency": 0.9694660223726058,
          "native_buffer_peak_mw": 5.157478327877172,
          "native_buffer_energy_kwh": 0.015406121805010787,
          "emt_relevant": true
        },
        {
          "case_name": "measured_14_8hz_case",
          "frequency_hz": 14.8,
          "frequency_basis": "Measured oscillation frequency reported in a data-center-rich Dominion Energy region. PNNL cites 5-60 Hz as the main EMT-relevant band for forced oscillation studies.",
          "source_ids": [
            "segan_2025_14_8hz",
            "pnnl_38817_2026"
          ],
          "it_amplitude_fraction": 0.1,
          "it_peak_mw": 10.0,
          "raw_pcc_peak_mw": 10.798731342481943,
          "raw_pcc_peak_to_peak_mw": 21.16635377171025,
          "raw_pcc_peak_fraction_of_base_input": 0.09952878286718334,
          "native_buffer_anchor": "MVDC backbone",
          "native_buffer_marginal_efficiency": 0.9694660223726058,
          "native_buffer_peak_mw": 10.314956655754344,
          "native_buffer_energy_kwh": 0.030812243610021574,
          "emt_relevant": true
        }
      ],
      "notes": "The AC/DC boundary moves to a common subtransmission front end. Downstream distribution is DC-native with an NVIDIA-style 800 VDC facility bus, while harmonics/PF are handled once at the grid interface. In this scenario, the subtransmission backbone voltage is set to 69 kV. The modeled electrical endpoint includes board-level DC/DC regulation so that the comparison terminates at the same end-use boundary as Scenario 2.",
      "efficiency_gap_vs_best_pct_points": 0.0,
      "opendss_validation": {
        "tool": "OpenDSS",
        "tool_version": "DSS C-API Library version 0.14.5 revision 87d85c2622c8281b92255335bc7c09b11191b21d based on OpenDSS SVN 3723 [FPC 3.2.2] (64-bit build) MVMULT INCREMENTAL_Y CONTEXT_API PM 20240329033829; License Status: Open \nDSS-Python version: 0.15.7\nOpenDSSDirect.py version: 0.9.4",
        "method": "quasi_static_snapshot_series",
        "note": "OpenDSS is used as an AC-side quasi-static cross-check layer for the source-to-PCC feeder boundary. The downstream DC network remains represented by an equivalent load at that AC boundary; this is not an EMT model of the MVDC backbone or the 800 VDC plant.",
        "source_ids": [
          "opendss_epri_2026",
          "opendss_quasi_static_local_2026"
        ],
        "power_factor": 0.98,
        "ac_boundary": {
          "name": "Centralized front-end AC stub",
          "voltage_kv": 69.0,
          "length_m": 20.0,
          "resistance_ohm_per_km": 0.08,
          "reactance_ohm_per_km": 0.08,
          "circuits": 1,
          "is_synthetic_stub": true,
          "boundary_note": "Uses a short synthetic AC stub to represent the centralized front-end connection at the substation boundary before the architecture becomes DC."
        },
        "base_snapshot": {
          "equivalent_ac_load_mw": 108.49857730996632,
          "source_power_mw": 108.48730855502198,
          "source_reactive_mvar": 22.031917164406916,
          "pcc_voltage_min_pu": 0.9741653146833674,
          "pcc_voltage_max_pu": 0.9741653146844704,
          "feeder_loss_mw": 0.0043393654399514195,
          "peak_line_current_a": 950.8073947159152
        },
        "dynamic_cases": [
          {
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.05,
            "time_step_s": 0.015625,
            "simulated_duration_s": 2.0,
            "steps": 129,
            "source_power_base_mw": 108.48730855502198,
            "source_power_peak_mw": 5.360008080865484,
            "source_power_peak_to_peak_mw": 10.51578297386881,
            "source_power_peak_fraction_of_base": 0.04940677533858281,
            "minimum_pcc_voltage_pu": 0.9727794251937157,
            "maximum_pcc_voltage_pu": 0.975487277477554,
            "max_pcc_voltage_swing_from_base_pct": 0.14226430245077415,
            "base_feeder_loss_mw": 0.0043393654399514195,
            "peak_feeder_loss_mw": 0.00479236439011246,
            "average_feeder_loss_mw": 0.004350005401387521,
            "peak_feeder_current_a": 999.2044079282016,
            "analytical_raw_pcc_peak_mw": 5.344037047846086,
            "analytical_raw_pcc_peak_fraction_of_base_input": 0.04925444351752989
          },
          {
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.1,
            "time_step_s": 0.015625,
            "simulated_duration_s": 2.0,
            "steps": 129,
            "source_power_base_mw": 108.48730855502198,
            "source_power_peak_mw": 10.815075065461826,
            "source_power_peak_to_peak_mw": 21.16778146577984,
            "source_power_peak_fraction_of_base": 0.09968977209879529,
            "minimum_pcc_voltage_pu": 0.971357855749421,
            "maximum_pcc_voltage_pu": 0.9768099446305899,
            "max_pcc_voltage_swing_from_base_pct": 0.28819122295058436,
            "base_feeder_loss_mw": 0.0043393654399514195,
            "peak_feeder_loss_mw": 0.005278017773509025,
            "average_feeder_loss_mw": 0.00437380014671345,
            "peak_feeder_current_a": 1048.6120411590784,
            "analytical_raw_pcc_peak_mw": 10.798731342481943,
            "analytical_raw_pcc_peak_fraction_of_base_input": 0.09952878286718334
          },
          {
            "case_name": "electromechanical_band_reference",
            "frequency_hz": 1.0,
            "it_amplitude_fraction": 0.15,
            "time_step_s": 0.015625,
            "simulated_duration_s": 2.0,
            "steps": 129,
            "source_power_base_mw": 108.48730855502198,
            "source_power_peak_mw": 16.273201185195674,
            "source_power_peak_to_peak_mw": 31.848572918013915,
            "source_power_peak_fraction_of_base": 0.15000096695128465,
            "minimum_pcc_voltage_pu": 0.9699237646421828,
            "maximum_pcc_voltage_pu": 0.9781289508862273,
            "max_pcc_voltage_swing_from_base_pct": 0.43540351696501106,
            "base_feeder_loss_mw": 0.0043393654399514195,
            "peak_feeder_loss_mw": 0.005789063116535545,
            "average_feeder_loss_mw": 0.004409121226900482,
            "peak_feeder_current_a": 1098.2053707509317,
            "analytical_raw_pcc_peak_mw": 16.256484151108907,
            "analytical_raw_pcc_peak_fraction_of_base_input": 0.14983131165550906
          },
          {
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.02,
            "time_step_s": 0.001055743243243243,
            "simulated_duration_s": 0.13513513513513511,
            "steps": 129,
            "source_power_base_mw": 108.48730855502198,
            "source_power_peak_mw": 2.1162738104599583,
            "source_power_peak_to_peak_mw": 4.166164322073726,
            "source_power_peak_fraction_of_base": 0.01950710952873016,
            "minimum_pcc_voltage_pu": 0.9736192359597241,
            "maximum_pcc_voltage_pu": 0.9746919140676648,
            "max_pcc_voltage_swing_from_base_pct": 0.056056063114996973,
            "base_feeder_loss_mw": 0.0043393654399514195,
            "peak_feeder_loss_mw": 0.00451537877701968,
            "average_feeder_loss_mw": 0.004342255651170086,
            "peak_feeder_current_a": 969.8990238443265,
            "analytical_raw_pcc_peak_mw": 2.1005222611623537,
            "analytical_raw_pcc_peak_fraction_of_base_input": 0.019359906030485863
          },
          {
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.05,
            "time_step_s": 0.001055743243243243,
            "simulated_duration_s": 0.13513513513513511,
            "steps": 129,
            "source_power_base_mw": 108.48730855502198,
            "source_power_peak_mw": 5.360008080865484,
            "source_power_peak_to_peak_mw": 10.51578297386881,
            "source_power_peak_fraction_of_base": 0.04940677533858281,
            "minimum_pcc_voltage_pu": 0.9727794251937157,
            "maximum_pcc_voltage_pu": 0.975487277477554,
            "max_pcc_voltage_swing_from_base_pct": 0.14226430245077415,
            "base_feeder_loss_mw": 0.0043393654399514195,
            "peak_feeder_loss_mw": 0.00479236439011246,
            "average_feeder_loss_mw": 0.00435000542858289,
            "peak_feeder_current_a": 999.2044079282016,
            "analytical_raw_pcc_peak_mw": 5.344037047846086,
            "analytical_raw_pcc_peak_fraction_of_base_input": 0.04925444351752989
          },
          {
            "case_name": "measured_14_8hz_case",
            "frequency_hz": 14.8,
            "it_amplitude_fraction": 0.1,
            "time_step_s": 0.001055743243243243,
            "simulated_duration_s": 0.13513513513513511,
            "steps": 129,
            "source_power_base_mw": 108.48730855502198,
            "source_power_peak_mw": 10.815075065461826,
            "source_power_peak_to_peak_mw": 21.16778146577984,
            "source_power_peak_fraction_of_base": 0.09968977209879529,
            "minimum_pcc_voltage_pu": 0.971357855749421,
            "maximum_pcc_voltage_pu": 0.9768099446305899,
            "max_pcc_voltage_swing_from_base_pct": 0.28819122295058436,
            "base_feeder_loss_mw": 0.0043393654399514195,
            "peak_feeder_loss_mw": 0.005278017773509025,
            "average_feeder_loss_mw": 0.004373800148388732,
            "peak_feeder_current_a": 1048.6120411590784,
            "analytical_raw_pcc_peak_mw": 10.798731342481943,
            "analytical_raw_pcc_peak_fraction_of_base_input": 0.09952878286718334
          }
        ]
      },
      "opendss_harmonics_validation": {
        "tool": "OpenDSS",
        "method": "harmonic_sensitivity_scan",
        "note": "OpenDSS harmonic mode is used as a standardized AC-boundary harmonic-sensitivity scan. A fixed three-phase harmonic current probe is injected at the PCC and the resulting harmonic voltage distortion is compared across scenarios. This is a structural sensitivity study, not a site-specific IEEE 519 compliance assessment or a vendor-specific converter-spectrum model.",
        "source_ids": [
          "opendss_epri_2026",
          "opendss_harmonic_scan_local_2026"
        ],
        "ac_boundary": {
          "name": "Centralized front-end AC stub",
          "voltage_kv": 69.0,
          "length_m": 20.0,
          "is_synthetic_stub": true,
          "boundary_note": "Uses a short synthetic AC stub to represent the centralized front-end connection at the substation boundary before the architecture becomes DC."
        },
        "base_case": {
          "equivalent_ac_load_mw": 108.49857730996632,
          "source_power_mw": 108.48730855502198,
          "pcc_voltage_min_pu": 0.9741653146833674,
          "base_avg_voltage_pu": 0.97416531468388
        },
        "probe_current_amps_per_phase": 10.0,
        "scan_type": "pos",
        "harmonic_orders": [
          5,
          7,
          11,
          13
        ],
        "harmonics": [
          {
            "order": 5,
            "frequency_hz": 300.0,
            "pcc_avg_voltage_pu": 0.050182530414937976,
            "pcc_max_voltage_pu": 0.051952043161375326,
            "avg_voltage_pct_of_fundamental": 5.151336190944386,
            "max_voltage_pct_of_fundamental": 5.332980180908406,
            "transfer_impedance_ohm_ln": 199.91299236139906,
            "peak_line_current_a": 178.8842694272466
          },
          {
            "order": 7,
            "frequency_hz": 420.0,
            "pcc_avg_voltage_pu": 0.04727010315045335,
            "pcc_max_voltage_pu": 0.04727010315349921,
            "avg_voltage_pct_of_fundamental": 4.852369760854467,
            "max_voltage_pct_of_fundamental": 4.852369761167131,
            "transfer_impedance_ohm_ln": 188.31070677189578,
            "peak_line_current_a": 116.33075031083033
          },
          {
            "order": 11,
            "frequency_hz": 660.0,
            "pcc_avg_voltage_pu": 0.04664249289728548,
            "pcc_max_voltage_pu": 0.0508496766007627,
            "avg_voltage_pct_of_fundamental": 4.787944324667434,
            "max_voltage_pct_of_fundamental": 5.219820068964742,
            "transfer_impedance_ohm_ln": 185.81048522646856,
            "peak_line_current_a": 79.66487465070342
          },
          {
            "order": 13,
            "frequency_hz": 780.0,
            "pcc_avg_voltage_pu": 0.035777449234572004,
            "pcc_max_voltage_pu": 0.03577744923930179,
            "avg_voltage_pct_of_fundamental": 3.6726260620541504,
            "max_voltage_pct_of_fundamental": 3.6726260625396723,
            "transfer_impedance_ohm_ln": 142.52722763083838,
            "peak_line_current_a": 47.43177362175764
          }
        ],
        "probe_thdv_percent": 9.300233862435006,
        "worst_single_harmonic_percent": 5.332980180908406,
        "worst_single_harmonic_order": 5,
        "max_transfer_impedance_ohm_ln": 199.91299236139906,
        "interpretation": "The scan injects the same harmonic current probe at the PCC for each scenario. Lower resulting harmonic voltage indicates a less sensitive AC boundary. This is a structural sensitivity result, not a site-specific converter-spectrum or IEEE 519 compliance result."
      }
    }
  ]
}